URL: https://www.gillettegenerators.com/generators/standby/commercial-gas/sp-620/
Accessed: 2026-11-04

SP-620 - Gillette Generators Ready When Readiness Matters /
574.264.9639
Dealer Login
Industrial/Commercial Generators Standby Commercial Standby Natural Gas Generators | 25 kW to 1 MW
Industrial Diesel
Prime Power Generators | Natural Gas and T4F-Stage 5 Diesel Prime Power Natural Gas Generators | Continuous Power Applications
T4F-Stage 5 Prime Diesel Generators | Continuous Power Applications
Portable
Manuals Standby Manuals Commercial Gas Manuals
Industrial Diesel Perkins
John Deere
Volvo
Mitsubishi
Prime Natural Gas Manuals
Tier 4 Final Diesel Manuals
Company Job Postings
Take A Tour
Gallery
Case Studies
News & Resources
ASCO Specs 300 SERIES ATS INDUSTRIAL 2 & 3 POLE
300 SERIES ATS SERVICE ENTRANCE RATED 2 & 3 POLE
EPA Certs Diesel Model EPA Certificates
Dry Fuel EPA Certificates
Support
Contact
Commercial Standby Natural Gas Generators | 25 kW to 1 MW / SP-620
SP-620_1
SP-620_2
All generator sets are USA prototype built and thoroughly tested. Production models are USA factory built and 100% load tested.
All generator sets meet NFPA-110. Level 1, when equipped with the necessary accessories and installed per NFPA standards.
All generators are UL-1446 certified, and UL-2200 certified.
Solid state, frequency compensated voltage regulation is standard.
Electronic engine governor for precise isochronous frequency regulation.
DEEP SEA 7420 digital controller allows programming to basic engine functions in the field. Controller has stop-manual-auto mode and engine shutdowns, signaled by full text LCD indicators.
Heavy Duty 100%-125% rated Circuit Breaker is standard on all gen-sets.
All generator set control systems components and accessories provide a 1-year limited warranty at time of initial start-up. Generators and engines are governed by separate warranties.
“OPEN” Generator Sets: There is no enclosure, so gen-set must be placed within a weather protected area, un-inhabited by humans or animals, with proper ventilation. Silencer is not supplied, as installation requirements are not known. However, this item is available as optional equipment.
“LEVEL 2” Aluminum Housing: Full weather protection and superior sound attenuation for specific low noise applications. Critical grade silencer is standard.
Generator Manuals
Download Documents
Specifications
SP-620-Spec Sheet
Line Drawings
SP-620 LEVEL 2 ENCLOSURE LINE DRAWING
SP-620 LEVEL 3 ENCLOSURE LINE DRAWING
SP-620 OPEN LINE DRAWING
Submittal Packs
200 MPH WIND LOAD CERTIFICATION
SP-620 SUBMITTAL PACK
SP-620 EPA CERTIFICATE
Accessories
ATS CHOICES
CIRCUIT BREAKER & WINDING UPGRADES
SILENCER UPGRADES
CONTROLLER UPGRADES
SPECIAL ADDITIONAL FEATURES FOR 1800 RPM
2921 Thorne Drive Elkhart, IN 46514 / 574.264.9639 / Contact Us / Dealer Login
