URL: http://www.googol-power.com/en/products/101.html
Accessed: 2026-10-29

Gas Genset COP:1000-2500kVA & Gas Genset COP:1000-2500kVA生产厂家 &价格 &工厂 - Chongqing Googol Engine-Tech. Co.,Ltd.
English
English
Chinese
Request a quote
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
×
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
Chinese
×
Gas Genset COP:1000-2500kVA
Category: Gas Genset
Googol Power gas genset with COP power coverage ranging from 280kW to 2000kW, providing power for power plant, advanced manufacturing, energy mines, and other fields. The R and J series gas engines lead the green energy revolution with low carbon emissions. With an high electric efficiency, they outperform similar competing products and provide strong support for achieving the "dual carbon" goals.
Request a Quote
Gas Genset Parameter
Gas Engine Parameter
| Gas Genset Parameters
| No. | Gas Genset Model | Continuous Power（kW/kVA) | Frequency（Hz） | Voltage (V) | Generator Efficiency
| 1 | GPAC1000-XXX-50 | 800/1000 | 50 | 400-11000 | 95.50%
| 2 | GPAC1250-XXX-50 | 1000/1250 | 50 | 400-11000 | 96.00%
| 3 | GPAC1550-XXX-50 | 1240/1550 | 50 | 400-11000 | 96.20%
| 4 | GPAC2050-XXX-50 | 1640/2050 | 50 | 400-11000 | 96.20%
| 5 | GPAC-2500-XXX-50 | 2000/2500 | 50 | 400-11000 | 96.80%
| Gas Engine Parameters
| No. | Gas Engine Model | Continuous power （KW) | Cooling Type | Number of cylinders | Bore×Stroke (mm） | Ramda Value（λ） | Displacement（Liters） | Gas consumption（Nm³/hr） | Speed（rpm） | Electrical efficiency（η）
| 1 | JTA8V-NG838 | 838 | air-water | 8V | 185×200 | 1.65 | 43.0 | 234.31 | 1500 | 36.71%
| 2 | JT10V-NG1042 | 1042 | air-water | 10V | 185×200 | 1.65 | 53.8 | 288.49 | 1500 | 37.27%
| 3 | JT12V-NG1247 | 1290 | air-water | 12V | 185×200 | 1.65 | 64.5 | 348.66 | 1500 | 38.24%
| 4 | JTA16V-NG1663 | 1705 | air-water | 16V | 185×200 | 1.65 | 86.0 | 459.26 | 1500 | 38.40%
| 5 | JTA20V-NG2066 | 2066 | air-water | 20V | 185×200 | 1.65 | 107.5 | 558.65 | 1500 | 38.50%
Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide.
We are one of the few global manufacturers with end-to-end capabilities in clean high-power engine. We specialize in R&D, production, sales, and service of advanced engines that set new standards for efficiency and sustainability.
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
+86 23 49682222
Online Message
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
SWEEP
[ WeChat Public Number ]
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
HOME
TELEPHONE
MESSAGE
GO TOP
