URL: http://www.googol-power.com/en/products/103.html
Accessed: 2026-11-13

Gas Genset COP:350-750kVA & Gas Genset COP:350-750kVA生产厂家 &价格 &工厂 - Chongqing Googol Engine-Tech. Co.,Ltd.
English
English
Chinese
Request a quote
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
×
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
Chinese
×
Gas Genset COP:350-750kVA
Category: Gas Genset
Googol Power gas genset with COP power coverage ranging from 280kW to 2000kW, providing power for power plant, advanced manufacturing, energy mines, and other fields. The R and J series gas engines lead the green energy revolution with low carbon emissions. With an high electric efficiency, they outperform similar competing products and provide strong support for achieving the "dual carbon" goals.
Request a Quote
Gas Genset Parameter
Gas Engine Parameter
| Gas Genset Parameters
| No. | Gas Genset Model | Continuous Power（kW/kVA) | Frequency（Hz） | Voltage (V) | Generator Efficiency
| 1 | GPAC335-400-50 | 280/350 | 50 | 400 | 93.8%
| 2 | GPAC400-400-50 | 320/400 | 50 | 400 | 93.4%
| 3 | GPAC450-400-50 | 360/450 | 50 | 400 | 93.8%
| 4 | GPAC500-400-50 | 400/500 | 50 | 400 | 94.3%
| 5 | GPAC625-400-50 | 500/625 | 50 | 400 | 95.1%
| 6 | GPAC750-400-50 | 600/750 | 50 | 400 | 94.0%
| Gas Engine Parameters
| No. | Gas Engine Model | Continuous power （KW) | Cooling Type | Number of cylinders | Bore×Stroke (mm） | Ramda Value（λ） | Displacement（Liters） | Gas consumption（Nm³/hr） | Speed（rpm） | Electrical efficiency（η）
| 1 | RTAA6L-NG296 | 300 | air-water | 6L | 135×166 | 1.55 | 14.3 | 82.86 | 1500 | 36.34%
| 2 | RTAA8V-NG333 | 343 | air-water | 8V | 135×142 | 1.55 | 16.3 | 99.85 | 1500 | 34.46%
| 3 | RTAA8L-NG398 | 385 | air-water | 8L | 135×166 | 1.55 | 19.0 | 106.25 | 1500 | 36.43%
| 4 | RTAA10V-NG438 | 425 | air-water | 10V | 135×142 | 1.55 | 20.3 | 119.28 | 1500 | 36.06%
| 5 | RTAA12V-NG496 | 526 | air-water | 12V | 135×142 | 1.55 | 24.4 | 148.88 | 1500 | 36.11%
| 6 | RTAA16V-NG666 | 639 | air-water | 16V | 135×142 | 1.55 | 32.5 | 176.85 | 1500 | 36.48%
Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide.
We are one of the few global manufacturers with end-to-end capabilities in clean high-power engine. We specialize in R&D, production, sales, and service of advanced engines that set new standards for efficiency and sustainability.
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
+86 23 49682222
Online Message
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
SWEEP
[ WeChat Public Number ]
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
HOME
TELEPHONE
MESSAGE
GO TOP
