URL: http://www.googol-power.com/en/products/108.html
Accessed: 2026-11-13

DCP:3000-3375kVA & DCP:3000-3375kVA生产厂家 &价格 &工厂 - Chongqing Googol Engine-Tech. Co.,Ltd.
English
English
Chinese
Request a quote
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
×
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
Chinese
×
DCP:3000-3375kVA
Category: Data Center Genset
Googol Power—your energy partner for Data Centers. Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide. The DCCP of Googol Power generator set is 1200kW-2700kW @1500rpm.
Request a Quote
Technical parameters
Technical parameters of Googol DC Generator
| Generator Set | Diesel Engine | Alternator | Dimension (L×W×H mm) | Weight (kg)
| Genset Model | Standby (kW / kVA) | DCP ( kW / kVA ) | Engine Model | Standby ( kW ) | Prime ( kW) | No.of Cylinders
| GPDG3300E | 2640/3300 | 2400/3000 | QTA20V-EG2950D | 2950 | 2680 | V20 | GP3000-4P | 7250×2900×3300 | 20500
| GPDG3438E | 2750/3438 | 2500/3125 | QTA20V-EG3100D | 3100 | 2810 | V20 | GP3125-4P | 7400×2900×3300 | 20800
| GPDG3575E | 2860/3575 | 2600/3250 | QTA20V-EG3200D | 3200 | 2900 | V20 | GP3250-4P | 7400×2900×3300 | 21600
| GPDG3750E | 3000/3750 | 2700/3375 | QTA20V-EG3330D | 3330 | 3010 | V20 | GP3375-4P | 7500×2900×3300 | 21600
Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide.
We are one of the few global manufacturers with end-to-end capabilities in clean high-power engine. We specialize in R&D, production, sales, and service of advanced engines that set new standards for efficiency and sustainability.
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
+86 23 49682222
Online Message
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
SWEEP
[ WeChat Public Number ]
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
HOME
TELEPHONE
MESSAGE
GO TOP
