URL: http://www.googol-power.com/en/products/105.html
Accessed: 2026-11-13

DCP: 1500-1688kVA & DCP: 1500-1688kVA生产厂家 &价格 &工厂 - Chongqing Googol Engine-Tech. Co.,Ltd.
English
English
Chinese
Request a quote
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
×
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
Chinese
×
DCP: 1500-1688kVA
Category: Data Center Genset
Googol Power—your energy partner for Data Centers. Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide. The DCCP of Googol Power generator set is 1200kW-2700kW @1500rpm.
Request a Quote
Technical parameters
Technical parameters of Googol DC Generator
| Generator Set | Diesel Engine | Alternator | Dimension (L×W×H mm) | Weight (kg)
| Genset Model | Standby (kW / kVA) | DCP (kW / kVA) | Engine Model | Standby ( kW ) | Prime ( kW) | No.of Cylinders
| GPDG1650E | 1320/1650 | 1200/1500 | QTA10V-EG1490D | 1490 | 1345 | V10 | GP1500-4P | 5200×2200×2850 | 10300
| GPDG1875E | 1500/1875 | 1350/1688 | QTA10V-EG1670D | 1670 | 1520 | V10 | GP1688-4P | 5200×2200×2850 | 10330
Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide.
We are one of the few global manufacturers with end-to-end capabilities in clean high-power engine. We specialize in R&D, production, sales, and service of advanced engines that set new standards for efficiency and sustainability.
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
+86 23 49682222
Online Message
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
SWEEP
[ WeChat Public Number ]
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
HOME
TELEPHONE
MESSAGE
GO TOP
