URL: http://www.googol-power.com/en/products/95.html
Accessed: 2026-11-13

PV20 & PV20生产厂家 &价格 &工厂 - Chongqing Googol Engine-Tech. Co.,Ltd.
English
English
Chinese
Request a quote
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
×
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
Chinese
×
PV20
Category: P-Series
The PV20 series is a V-type 20 cylinder diesel engine that is suitable for the main and emergency backup power needs of various construction, transportation hubs, industrial manufacturing, cultural and educational health, field construction and other places.
Request a Quote
Description
Model List
| Power Rating
| Standby Power (kW) | 1120-1225
| Prime Power (kW) | 1020-1115
| Emission Standards
| Emissions | China non-road Stage Ⅲ
| E ngine Parameters
| Fuel | Diesel
| Type | V-20 cylinders, four-stroke
| Cylinder Number | 20
| Aspiration Type | Turbocharger, air-air after-cooler
| Bore(mm) | 135
| Stroke(mm) | 142
| Speed Governing System | ECU
| Displacement | 40.7
| Compression Ratio | 15.5:1
| Fuel System | HPCR
| Flywheel Teeth | 204
| Flywheel Size | SAE0-18
| Start Mode | Electric starter motor
| Mean Time Between Failures (h) | 800
| Model | Engine (Output Power) | Genset (Typical Generation Output Power) | No. of Cylinders | Displacement (L) | Weight (kg) | Full Load Consumption (L/h)
| Standby (kW) | Prime (kW) | Standby (kW/kVA) | Prime (kW/kVA)
| PTAA20V-EG1120C | 1120 | 1020 | 1000/1250 | 900/1125 | V20 | 40.7 | 2450 | 238
| PTAA20V-EG1225C | 1225 | 1115 | 1100/1375 | 1000/1250 | V20 | 40.7 | 2450 | 264
Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide.
We are one of the few global manufacturers with end-to-end capabilities in clean high-power engine. We specialize in R&D, production, sales, and service of advanced engines that set new standards for efficiency and sustainability.
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
+86 23 49682222
Online Message
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
SWEEP
[ WeChat Public Number ]
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
HOME
TELEPHONE
MESSAGE
GO TOP
