URL: http://www.googol-power.com/en/products/99.html
Accessed: 2026-11-13

QV20 & QV20生产厂家 &价格 &工厂 - Chongqing Googol Engine-Tech. Co.,Ltd.
English
English
Chinese
Request a quote
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
×
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
Chinese
×
QV20
Category: Q-Series
The QV20 Series is a V-type 20 cylinder diesel engine that is suitable for the main and emergency backup power needs of various construction, transportation hubs, industrial manufacturing, cultural and educational health, field construction and other places.
Request a Quote
Description
Model List
| Power Rating
| Standby Power (kW) | 2950-3600
| Prime Power (kW) | 2680-3300
| Emission Standards
| Emissions | China non-road Stage Ⅲ
| Engine Parameters
| Fuel | Diesel
| Type | V-20 cylinders, four-stroke
| Cylinder Number | 20
| Aspiration Type | Turbocharger, air-water after-cooler
| Bore(mm) | 185
| Stroke(mm) | 200
| Speed Governing System | ECU
| Displacement | 107.5
| Compression Ratio | 15:1
| Fuel System | HPCR
| Flywheel Teeth | 218
| Flywheel Size | SAE00-21
| Start Mode | Electric starter motor
| Mean Time Between Failures (h) | 800
| Model | Engine (Output Power) | Genset (Typical Generation Output Power) | No. of Cylinders | Displacement (L) | Weight (kg) | Full Load Consumption (L/h)
| Standby (kW) | Prime (kW) | Standby (kW/kVA) | Prime (kW/kVA)
| QTA20V-EG2950D | 2950 | 2680 | 2640/3300 | 2400/3000 | V20 | 107.5 | 7800 | 603
| QTA20V-EG3100D | 3100 | 2810 | 2750/3438 | 2500/3125 | V20 | 107.5 | 7800 | 630
| QTA20V-EG3200D | 3200 | 2900 | 2860/3575 | 2600/3250 | V20 | 107.5 | 7800 | 655
| QTA20V-EG3330D | 3330 | 3010 | 3000/3750 | 2700/3375 | V20 | 107.5 | 7800 | 678
| QTA20V-EG3600C | 3600 | 3300 | 3300/4125 | 3000/3750 | V20 | 107.5 | 7800 | 758
Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide.
We are one of the few global manufacturers with end-to-end capabilities in clean high-power engine. We specialize in R&D, production, sales, and service of advanced engines that set new standards for efficiency and sustainability.
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
+86 23 49682222
Online Message
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
SWEEP
[ WeChat Public Number ]
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
HOME
TELEPHONE
MESSAGE
GO TOP
