URL: http://www.googol-power.com/en/products/98.html
Accessed: 2026-10-29

QV16 & QV16生产厂家 &价格 &工厂 - Chongqing Googol Engine-Tech. Co.,Ltd.
English
English
Chinese
Request a quote
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
×
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
Chinese
×
QV16
Category: Q-Series
The QV16 Series is a V-type 16 cylinder diesel engine that is suitable for the main and emergency backup power needs of various construction, transportation hubs, industrial manufacturing, cultural and educational health, field construction and other places.
Request a Quote
Description
Model List
| Power Rating
| Standby Power (kW) | 2220-2660
| Prime Power (kW) | 2000-2440
| Emission Standards
| Emissions | China non-road Stage Ⅲ
| Engine Parameters
| Fuel | Diesel
| Type | V-16 cylinders, four-stroke
| Cylinder Number | 16
| Aspiration Type | Turbocharger, air-water after-cooler
| Bore(mm) | 185
| Stroke(mm) | 200
| Speed Governing System | ECU
| Displacement | 86.00
| Compression Ratio | 15:1
| Fuel System | HPCR
| Flywheel Teeth | 218
| Flywheel Size | SAE00-21
| Start Mode | Electric starter motor
| Mean Time Between Failures (h) | 800
| Model | Engine (Output Power) | Genset (Typical Generation Output Power) | No. of Cylinders | Displacement (L) | Weight (kg) | Full Load Consumption (L/h)
| | Standby (kW) | Prime (kW) | Standby (kW/kVA) | Prime (kW/kVA) | | | |
| QTA16V-EG2220C | 2220 | 2000 | 2000/2500 | 1800/2250 | V16 | 86.00 | 6400 | 446
| QTA16V-EG2440C | 2440 | 2220 | 2200/2750 | 2000/2500 | V16 | 86.00 | 6400 | 496
| QTA16V-EG2660C | 2660 | 2440 | 2420/3025 | 2200/2750 | V16 | 86.00 | 6400 | 540
Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide.
We are one of the few global manufacturers with end-to-end capabilities in clean high-power engine. We specialize in R&D, production, sales, and service of advanced engines that set new standards for efficiency and sustainability.
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
+86 23 49682222
Online Message
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
SWEEP
[ WeChat Public Number ]
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
HOME
TELEPHONE
MESSAGE
GO TOP
