URL: http://www.googol-power.com/en/products/96.html
Accessed: 2026-10-29

QV10 & QV10生产厂家 &价格 &工厂 - Chongqing Googol Engine-Tech. Co.,Ltd.
English
English
Chinese
Request a quote
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
×
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
Chinese
×
QV10
Category: Q-Series
The QV10 Series is a V-type 10 cylinders diesel engine that is suitable for the main and emergency backup power needs of various construction, transportation hubs, industrial manufacturing, cultural and educational health, field construction and other places.
Request a Quote
Description
Model List
| Power Rating
| Standby Power (kW) | 1490-1670
| Prime Power (kW) | 1345-1520
| Emission Standards
| Emissions | China non-road Stage Ⅲ
| Engine Parameters
| Fuel | Diesel
| Type | V-10 cylinders, four-stroke
| Cylinder Number | 10
| Aspiration Type | Turbocharger, air-water after-cooler
| Bore(mm) | 185
| Stroke(mm) | 200
| Speed Governing System | ECU
| Displacement | 53.8
| Compression Ratio | 15:1
| Fuel System | HPCR
| Flywheel Teeth | 218
| Flywheel Size | SAE00-21
| Start Mode | Electric starter motor
| Mean Time Between Failures (h) | 800
| Model | Engine (Output Power) | Genset (Typical Generation Output Power) | No. of Cylinders | Displacement (L) | Weight (kg) | Full Load Consumption (L/h)
| Standby (kW) | Prime (kW) | Standby (kW/kVA) | Prime (kW/kVA)
| QTA10V-EG1490C | 1490 | 1345 | 1320/1650 | 1200/1500 | V10 | 53.8 | 4732 | 302
| QTA10V-EG1670C | 1670 | 1520 | 1500/1875 | 1350/1688 | V10 | 53.8 | 4732 | 344
Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide.
We are one of the few global manufacturers with end-to-end capabilities in clean high-power engine. We specialize in R&D, production, sales, and service of advanced engines that set new standards for efficiency and sustainability.
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
+86 23 49682222
Online Message
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
SWEEP
[ WeChat Public Number ]
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
HOME
TELEPHONE
MESSAGE
GO TOP
