URL: http://www.googol-power.com/en/products/93.html
Accessed: 2026-10-29

PV12 & PV12生产厂家 &价格 &工厂 - Chongqing Googol Engine-Tech. Co.,Ltd.
English
English
Chinese
Request a quote
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
×
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
Chinese
×
PV12
Category: P-Series
The PV12 series is a V-type 12 cylinder diesel engine that is suitable for the main and emergency backup power needs of various construction, transportation hubs, industrial manufacturing, cultural and educational health, field construction and other places.
Request a Quote
Description
Model List
| Power Rating
| Standby Power (kW) | 750-815
| Prime Power (kW) | 680-720
| Emission Standards
| Emissions | China non-road Stage Ⅲ
| Engine Parameters
| Fuel | Diesel
| Type | V-12 cylinders, four-stroke
| Cylinder Number | 12
| Aspiration Type | Turbocharger, air-air after-cooler
| Bore(mm) | 135
| Stroke(mm) | 142
| Speed Governing System | ECU
| Displacement | 24.4
| Compression Ratio | 15.5:1
| Fuel System | HPCR
| Flywheel Teeth | 160
| Flywheel Size | SAE1-14
| Start Mode | Electric starter motor
| Mean Time Between Failures (h) | 800
| Model | Engine (Output Power) | Genset (Typical Generation Output Power) | No. of Cylinders | Displacement (L) | Weight (kg) | Full Load Consumption (L/h)
| Standby (kW) | Prime (kW) | Standby (kW/kVA) | Prime (kW/kVA)
| PTAA12V-EG750C | 750 | 680 | 660/825 | 600/750 | V12 | 24.4 | 1650 | 164
| PTAA12V-EG815C | 815 | 720 | 704/880 | 640/800 | V12 | 24.4 | 1650 | 175
Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide.
We are one of the few global manufacturers with end-to-end capabilities in clean high-power engine. We specialize in R&D, production, sales, and service of advanced engines that set new standards for efficiency and sustainability.
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
+86 23 49682222
Online Message
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
SWEEP
[ WeChat Public Number ]
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
HOME
TELEPHONE
MESSAGE
GO TOP
