URL: http://www.googol-power.com/en/products/118.html
Accessed: 2026-11-13

GPDG3300E-4125E & GPDG3300E-4125E生产厂家 &价格 &工厂 - Chongqing Googol Engine-Tech. Co.,Ltd.
English
English
Chinese
Request a quote
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
×
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
Chinese
×
GPDG3300E-4125E
Category: Diesel Genset
Googol Power Generator sets feature an advanced technological platform, equipped with an HPCR fuel injection system. Environmentally conscious and low-carbon, it complies with China's Non-Road Stage III Emission Standards. Suitable for meeting the demanding requirements of both primary and backup power in high-stability, heavy-load scenarios across various settings including diverse buildings, transportation hubs, industrial manufacturing, cultural/ educational/medical institutions, field construction sites, conventional power stations, data centers, advanced manufacturing, airports, and oil extraction equipment.
Request a Quote
Description
Model List
| Power Rating
| Genset standby power (kW) | 2640-3300
| Genset prime power (kW) | 2400-3000
| Voltage (V) | 400 / 6600 / 11000
| Emission Standards
| Emissions | China non-road Stage Ⅲ
| Engine Parameters
| Bore × Stroke(mm) | 185 × 200
| Type | V20-Cylinders, Four-Stroke
| Rated speed (rpm) | 1500
| Speed Governing System | ECU
| Displacement(L) | 107.5
| Compression ratio | 15:1
| Intake method | Turbocharger, Air-Water intercooler
| Model | Standby (kW / kVA) | Prime (kW/kVA) | Engine (Output Power) | Alternator | Dimension (L×W×H mm) | Weight (kg)
| Model | Standby ( kW ) | Prime ( kW ) | No.of Cylinders
| GPDG3300E | 2640/3300 | 2400/3000 | QTA20V-EG2950C | 2950 | 2680 | V20 | GP3000-4P | 7250×2900×3300 | 20500
| GPDG3438E | 2750/3438 | 2500/3125 | QTA20V-EG3100C | 3100 | 2810 | V20 | GP3125-4P | 7400×2900×3300 | 20800
| GPDG3575E | 2860/3575 | 2600/3250 | QTA20V-EG3200C | 3200 | 2900 | V20 | GP3250-4P | 7400×2900×3300 | 21600
| GPDG3750E | 3000/3750 | 2700/3375 | QTA20V-EG3330C | 3330 | 3010 | V20 | GP3500-4P | 7500×2900×3300 | 21600
| GPDG4125E | 3300/4125 | 3000/3750 | QTA20V-EG3600C | 3600 | 3300 | V20 | GP3750-4P | 7600×2900×3300 | 21800
Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide.
We are one of the few global manufacturers with end-to-end capabilities in clean high-power engine. We specialize in R&D, production, sales, and service of advanced engines that set new standards for efficiency and sustainability.
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
+86 23 49682222
Online Message
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
SWEEP
[ WeChat Public Number ]
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
HOME
TELEPHONE
MESSAGE
GO TOP
