URL: http://www.googol-power.com/en/products/116.html
Accessed: 2026-11-13

GPDG2063E-2250E & GPDG2063E-2250E生产厂家 &价格 &工厂 - Chongqing Googol Engine-Tech. Co.,Ltd.
English
English
Chinese
Request a quote
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
×
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
Chinese
×
GPDG2063E-2250E
Category: Diesel Genset
Googol Power Generator sets feature an advanced technological platform, equipped with an HPCR fuel injection system. Environmentally conscious and low-carbon, it complies with China's Non-Road Stage III Emission Standards. Suitable for meeting the demanding requirements of both primary and backup power in high-stability, heavy-load scenarios across various settings including diverse buildings, transportation hubs, industrial manufacturing, cultural/ educational/medical institutions, field construction sites, conventional power stations, data centers, advanced manufacturing, airports, and oil extraction equipment.
Request a Quote
Description
Model List
| Power Rating
| Genset standby power (kW) | 1650-1800
| Genset prime power (kW) | 1500-1640
| Voltage (V) | 400 / 6600 / 11000
| Emission Standards
| Emissions | China non-road Stage Ⅲ
| Engine Parameters
| Bore × Stroke(mm) | 185 × 200
| Type | V12-Cylinders, Four-Stroke
| Rated speed (rpm) | 1500
| Speed Governing System | ECU
| Displacement(L) | 64.5
| Compression ratio | 15:1
| Intake method | Turbocharger, Air-Water intercooler
| Model | Standby (kW / kVA) | Prime (kW/kVA) | Engine (Output Power) | Alternator | Dimension (L×W×H mm) | Weight (kg)
| Model | Standby ( kW ) | Prime ( kW ) | No.of Cylinders
| GPDG2063E | 1650/2063 | 1500/1875 | QTA12V-EG1850C | 1850 | 1680 | V12 | GP1875-4P | 5600×2600×2900 | 11500
| GPDG2250E | 1800/2250 | 1640/2050 | QTA12V-EG1990C | 1990 | 1810 | V12 | GP2050-4P | 5600×2600×2900 | 11850
Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide.
We are one of the few global manufacturers with end-to-end capabilities in clean high-power engine. We specialize in R&D, production, sales, and service of advanced engines that set new standards for efficiency and sustainability.
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
+86 23 49682222
Online Message
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
SWEEP
[ WeChat Public Number ]
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
HOME
TELEPHONE
MESSAGE
GO TOP
