URL: http://www.googol-power.com/en/products/117.html
Accessed: 2026-11-13

GPDG2500E-3000E & GPDG2500E-3000E生产厂家 &价格 &工厂 - Chongqing Googol Engine-Tech. Co.,Ltd.
English
English
Chinese
Request a quote
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
×
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
Chinese
×
GPDG2500E-3000E
Category: Diesel Genset
Googol Power Generator sets feature an advanced technological platform, equipped with an HPCR fuel injection system. Environmentally conscious and low-carbon, it complies with China's Non-Road Stage III Emission Standards. Suitable for meeting the demanding requirements of both primary and backup power in high-stability, heavy-load scenarios across various settings including diverse buildings, transportation hubs, industrial manufacturing, cultural/ educational/medical institutions, field construction sites, conventional power stations, data centers, advanced manufacturing, airports, and oil extraction equipment.
Request a Quote
Description
Model List
| Power Rating
| Genset standby power (kW) | 2000-2420
| Genset prime power (kW) | 1800-2200
| Voltage (V) | 400 / 6600 / 11000
| Emission Standards
| Emissions | China non-road Stage Ⅲ
| Engine Parameters
| Bore × Stroke(mm) | 185 × 200
| Type | V16-Cylinders, Four-Stroke
| Rated speed (rpm) | 1500
| Speed Governing System | ECU
| Displacement(L) | 86.0
| Compression ratio | 15:1
| Intake method | Turbocharger, Air-Water intercooler
| Model | Standby (kW/kVA) | Prime ( (kW/kVA) | Engine (Output Power) | Alternator | Dimension (L×W×H mm) | Weight (kg)
| Model | Standby ( kW ) | Prime ( kW ) | No.of Cylinders
| GPDG2500E | 2000/2500 | 1800/2250 | QTA16V-EG2220C | 2220 | 2000 | V16 | GP2250-4P | 6100×2600×2900 | 14150
| GPDG2750E | 2200/2750 | 2000/2500 | QTA16V-EG2440C | 2440 | 2220 | V16 | GP2500-4P | 6450×2900×3300 | 14890
| GPDG3000E | 2420/3025 | 2200/2750 | QTA16V-EG2660C | 2660 | 2440 | V16 | GP2750-4P | 6600×2900×3300 | 16770
Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide.
We are one of the few global manufacturers with end-to-end capabilities in clean high-power engine. We specialize in R&D, production, sales, and service of advanced engines that set new standards for efficiency and sustainability.
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
+86 23 49682222
Online Message
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
SWEEP
[ WeChat Public Number ]
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
HOME
TELEPHONE
MESSAGE
GO TOP
