URL: http://www.googol-power.com/en/products/dieselgenset/
Accessed: 2026-10-29

- Products - Chongqing Googol Engine-Tech. Co.,Ltd.
English
English
Chinese
Request a quote
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
×
Home
About Us
Company Profile
Logo Meaning
Message from the Chairman
Honor & Qualification
Quality service
Partners
Products
Diesel Engine
P-Series
Q-Series
Generator Set
Diesel Genset
Gas Genset
Data Center Genset
Power Solution
Municipal Security
Transportation Construction
Medical Institution
Data Center
Industry
Education
Energy & Power
Service Support
Resources
News
Googol Dynamics
Industry News
Technical Knowledge
Contact
Chinese
×
Diesel Genset
（LTP：440kW-3300kw）
Googol Power Generator sets feature an advanced technological platform, equipped with an HPCR fuel injection system. Environmentally conscious and low-carbon, it complies with China's Non-Road Stage III Emission Standards. Suitable for meeting the demanding requirements of both primary and backup power in high-stability, heavy-load scenarios across various settings including diverse buildings, transportation hubs, industrial manufacturing, cultural educational medical
institutions, field construction sites, conventional power stations, data centers, advanced manufacturing, airports, and oil extraction equipment.
GPDG550E
GPDG625E
GPDG688E-775E
GPDG1000E
GPDG825E-880E
GPDG1100E
GPDG1250E-1375E
GPDG1650E-1875E
GPDG2500E-3000E
GPDG2063E-2250E
GPDG3300E-4125E
Driven by the vision "Technology Empowering Humanity", we deliver reliable, high-efficiency megawatt-class diesel power solutions worldwide.
We are one of the few global manufacturers with end-to-end capabilities in clean high-power engine. We specialize in R&D, production, sales, and service of advanced engines that set new standards for efficiency and sustainability.
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
+86 23 49682222
Online Message
Contact us
A: No. 333, Fenglong Road, Yongchuan District, Chongqing, China
T: +86-23-49682222
E: info@googol-power.com
SWEEP
[ WeChat Public Number ]
Copyright © 2026 Chongqing Googol Engine-Tech. Co.,Ltd.
HOME
TELEPHONE
MESSAGE
GO TOP
