URL: https://www.gordon-powers.com/LOVOL-pd539510898.html
Accessed: 2026-11-13

LOVOL from China manufacturer - GORDON
Home
Products Diesel Generator Sets
Gasoline Generator
Air Cooled Diesel Generator
AC Alternator
AC Synchronous Alternator
Spare Parts Control Panels
Diesel Generator Spare Parts
Solutions
About Us
Resources Download
FAQ
News
Contact Us
English
မြန်မာ
Türk dili
Polski
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
You are here: Home &raquo; Products &raquo; Diesel Generator Sets &raquo; LOVOL
Product Detail
|
loading
Share to:
LOVOL
Type: Open type/ Silent type
Speed: 1500/1800rpm
IP& Insulation Class: IP22-23 & F/H
Controller: Deepsea/Comap/Smartgen/DATAKOM/Others
ATS System: Smartgen/ABB/SOCOMEC/Others
Silent&Super silent Gen-set Sound level: 63-75dB(A)(at 7m side
| Availability: |
| |
| Quantity: |
| | |
|
| Inquire Add to Basket
| |
Product Description
TECHNICAL DATA(50Hz)
| Genset Perfomance | Engine Performance | Dimension(L×W×H)
| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type
| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm
| GD-L35 | 25 | 31.25 | 27.5 | 35 | 1003G | 1500 | 28 | 7.25 | L3-100×127 | 2.99 | 160×74×115 | 230×102×128
| GD-L35R | 25 | 31.25 | 27.5 | 35 | 1003G | 1500 | 28 | 7.25 | L3-100×127 | 2.99 | 160×74×115 | 230×102×128
| GD-L45 | 32 | 40 | 36 | 45 | 1003TG | 1500 | 44 | 9.38 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128
| GD-L45 | 32 | 40 | 36 | 45 | 1004G | 1500 | 40 | 9.55 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128
| GD-L45R | 32 | 40 | 36 | 45 | 1003TG | 1500 | 44 | 9.38 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128
| GD-L45R | 32 | 40 | 36 | 45 | 1004G | 1500 | 40 | 9.55 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128
| GD-L50 | 36 | 45 | 40 | 50 | 1003TG | 1500 | 44 | 10.44 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128
| GD-L50 | 36 | 45 | 40 | 50 | 1004G | 1500 | 40 | 10.52 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128
| GD-L50R | 36 | 45 | 40 | 50 | 1003TG | 1500 | 44 | 10.44 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128
| GD-L50R | 36 | 45 | 40 | 50 | 1004G | 1500 | 40 | 10.52 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128
| GD-L55 | 40 | 50 | 44 | 55 | 1003TG | 1500 | 44 | 11.5 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128
| GD-L55R | 40 | 50 | 44 | 55 | 1003TG | 1500 | 44 | 11.5 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128
| GD-L68 | 50 | 62.5 | 55 | 68 | 1004TG | 1500 | 65.7 | 13.65 | L4-100×127 | 3.99 | 187×74×115 | 250×102×128
| GD-L80 | 58 | 72.5 | 64 | 80 | 1004TG | 1500 | 65.7 | 17.05 | L4-100*127 | 3.99 | 187×74×115 | 250×102×128
| GD-L80R | 58 | 72.5 | 64 | 80 | 1004TG | 1500 | 65.7 | 17.05 | L4-100×127 | 3.99 | 187×74×115 | 250×102×128
| GD-L93 | 68 | 85 | 74.8 | 93.5 | 1006TG1A | 1500 | 84 | 18.69 | L6-100×127 | 5.98 | 220×85×145 | 290×108×165
| GD-L103 | 75 | 93.75 | 82.5 | 103 | 1006TG1A | 1500 | 84 | 21 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165
| GD-L103R | 75 | 93.75 | 82.5 | 103 | 1006TG1A | 1500 | 84 | 21 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165
| GD-L110 | 80 | 100 | 88 | 110 | 1006TG2A | 1500 | 92 | 22.05 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165
| GD-L110R | 80 | 100 | 88 | 110 | 1006TG2A | 1500 | 92 | 22.05 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165
| GD-L132 | 96 | 120 | 105.6 | 132 | 1006TAG1A | 1500 | 108 | 25.92 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165
| GD-L150 | 108 | 135 | 120 | 150 | 1006TAG | 1500 | 121 | 29.35 | L6-100×127 | 5.98 | 234×85×145 | 310×108×165
| GD-L150R | 108 | 135 | 120 | 150 | 1006TAG | 1500 | 121 | 29.35 | L6-100×127 | 5.98 | 234×85×145 | 310×108×165
| GD-L160 | 116 | 145 | 128 | 160 | 1106C-P6TAG2 | 1500 | 130 | 33.2 | L6-100×127 | 5.98 | 262×90×145 | 360×108×185
| GD-L175 | 128 | 160 | 140 | 175 | 1106C-P6TAG3 | 1500 | 141 | 35.9 | L6-100×127 | 5.98 | 262×90×145 | 360×108×185
| GD-L200 | 144 | 180 | 160 | 200 | 1106C-P6TAG4 | 1500 | 158.4 | 40.7 | L6-100×127 | 5.98 | 267×90×145 | 360×108×185
TECHNICAL DATA(60Hz)
| Genset Perfomance | Engine Performance | Dimension(L×W×H)
| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type
| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm
| GD-L40 | 28 | 35 | 32 | 40 | 1003G | 1800 | 31 | 8.34 | L3-100×127 | 2.99 | 160×74×115 | 230×102×128
| GD-L40R | 28 | 35 | 32 | 40 | 1003G | 1800 | 31 | 8.34 | L3-100×127 | 2.99 | 160×74×115 | 230×102×128
| GD-L50 | 36 | 45 | 40 | 50 | 1003TG | 1800 | 50 | 10.73 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128
| GD-L50 | 36 | 45 | 40 | 50 | 1004G | 1800 | 44 | 10.83 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128
| GD-L50R | 36 | 45 | 40 | 50 | 1003TG | 1800 | 50 | 10.73 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128
| GD-L50R | 36 | 45 | 40 | 50 | 1004G | 1800 | 44 | 10.83 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128
| GD-L55 | 40 | 50 | 44 | 55 | 1003TG | 1800 | 50 | 11.92 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128
| GD-L55 | 40 | 50 | 44 | 55 | 1004G | 1800 | 44 | 11.8 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128
| GD-L55R | 40 | 50 | 44 | 55 | 1003TG | 1800 | 50 | 11.92 | L3-100×127 | 2.99 | 168×74×115 | 230×102×128
| GD-L55R | 40 | 50 | 44 | 55 | 1004G | 1800 | 44 | 11.8 | L4-100×127 | 3.99 | 178×74×115 | 240×102×128
| GD-L80 | 58 | 72.5 | 64 | 80 | 1004TG | 1800 | 75.6 | 16.44 | L4-100×127 | 3.99 | 187×74×115 | 250×102×128
| GD-L93 | 68 | 85 | 74.8 | 93.5 | 1004TG | 1800 | 75.6 | 19.65 | L4-100×127 | 3.99 | 187×74×115 | 250×102×128
| GD-L93R | 68 | 85 | 74.8 | 93.5 | 1004TG | 1800 | 75.6 | 19.65 | L4-100×127 | 3.99 | 187×74×115 | 250×102×128
| GD-L103 | 75 | 93.75 | 82.5 | 103 | 1006TG1A | 1800 | 97 | 20.95 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165
| GD-L110 | 80 | 100 | 88 | 110 | 1006TG1A | 1800 | 97 | 22 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165
| GD-L120 | 87 | 108 | 96 | 120 | 1006TG1A | 1800 | 97 | 24.31 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165
| GD-L120R | 87 | 108 | 96 | 120 | 1006TG1A | 1800 | 97 | 24.31 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165
| GD-L132 | 96 | 120 | 105.6 | 132 | 1006TG2A | 1800 | 108 | 27.06 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165
| GD-L132R | 96 | 120 | 105.6 | 132 | 1006TG2A | 1800 | 108 | 27.06 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165
| GD-L150 | 108 | 135 | 120 | 150 | 1006TAG1A | 1800 | 121 | 30，18 | L6-100×127 | 5.98 | 218×85×145 | 290×108×165
| GD-L165 | 120 | 150 | 132 | 165 | 1006TAG | 1800 | 134 | 33.58 | L6-100×127 | 5.98 | 234×85×145 | 310×108×165
| GD-L165R | 120 | 150 | 132 | 165 | 1006TAG | 1800 | 134 | 33.58 | L6-100×127 | 5.98 | 234×85×145 | 310×108×165
| GD-L175 | 128 | 160 | 140 | 175 | 1106C-P6TAG2 | 1800 | 143 | 36.5 | L6-100×127 | 5.98 | 262×90×145 | 360×108×185
| GD-L193 | 140 | 175 | 154 | 192.5 | 1106C-P6TAG3 | 1800 | 155 | 39.8 | L6-100×127 | 5.98 | 262×90×145 | 360×108×185
| GD-L220 | 160 | 200 | 176 | 220 | 1106C-P6TAG4 | 1800 | 174 | 45 | L6-100×127 | 5.98 | 267×90×145 | 360×108×185
Previous:
Next:
LOVOL
Related Products
YANGDONG
FAWDE
BAUDOUIN
VMAN
RICARDO
DOOSAN
MITSUBISHI
YANMAR
ISUZU
PERKINS
DEUTZ
CUMMINS
Related News
content is empty!
QUICK LINKS
Home
Products
Solutions
About Us
Resources
News
Contact Us
PRODUCTS CATEGORY
Air Cooled Diesel Generator Sets
Diesel Generator Sets
Gasoline Generator
Series Brushless Synchronous AC Alternator
Series Single/Three-phase AC Synchronous Alternator
Spare Parts
g@gordon-powers.com
+86-593-6963566
+86-18259353383
@gensetgordonfactory
CONTACT US
 Add : No. 1-7, Hexie Road, Kangcuo Township, Fu'an City, Fujian Province
 Tel : +86-593-6963566  Phone : +86-13599390496
 E-mail : g@gordon-powers.com
 Skype : chinapumps.fuan
FEEDBACK
Submit
Copyright © 2025 Fujian Gordon Industry Co., Ltd .All rights reserved. Support by Leadong . Sitemap | Privacy Policy . 闽ICP备2023004875号-1
