URL: https://www.gordon-powers.com/Air-cooled-gasoline-diesel-generator-pd520210898.html
Accessed: 2026-11-13

Air cooled gasoline /diesel generator from China manufacturer - GORDON
Home
Products Diesel Generator Sets
Gasoline Generator
Air Cooled Diesel Generator
AC Alternator
AC Synchronous Alternator
Spare Parts Control Panels
Diesel Generator Spare Parts
Solutions
About Us
Resources Download
FAQ
News
Contact Us
English
မြန်မာ
Türk dili
Polski
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
You are here: Home &raquo; Products &raquo; Gasoline Generator &raquo; Air cooled gasoline /diesel generator
Product Detail
|
loading
Share to:
Air cooled gasoline /diesel generator
Generator Type: Open type
Engine Type: Single cylinder, air-cooled, 4-stroke
Speed: 3000rpm
AC Output Voltage: 110;115;120;220;230;240;220/380;230/400
Starting System: Recoil / Electric starter
| Availability: |
| |
| Quantity: |
| | |
|
| Inquire Add to Basket
| |
Product Description
TECHNICAL DATA(50Hz)
| GE NERATOR Model | GDG 20 00(E) | GDG 30 00(E) | GDG 35 00(E) | GDG 50 00(E) | GDG 60 00(E) | GDG 75 00(E) | GDG 90 00(E)
| Rated power output(W) | 2000 | 3000 | 3500 | 5000 | 6000 | 7500 | 9000
| Max power output(W) | 2200 | 3500 | 4000 | 5500 | 6500 | 8000 | 10000
| Phase voltage(V) | 220 | 220 | 220 | 220 | 220 | 220 | 220
| Frequency(Hz) | 50 | 50 | 50 | 50 | 50 | 50 | 50
| Phase | Single Phase
| Engine | 170F | 170F | 172F | 188F | 190F | 192F | 194
| Engine type | Single cylinder, 4 Stroke, Air Cooled
| Displacement(cc) | 220 | 220 | 220 | 420 | 435 | 455 | 455
| Max output(hp/rpm) | 7/3000 | 7.5/3000 | 7.5/3000 | 15/3000 | 15/3000 | 17/3000 | 17/3000
| Open Style | Recoil / Electric starter
| Fuel tank capacity(L) | 12 | 12 | 12 | 25 | 25 | 25 | 25
| engine oil tank(L) | 0.6 | 0.6 | 0.6 | 1 | 1 | 1 | 1
| Weight(kg) | 38 | 39 | 40 | 78 | 80 | 84 | 90
| Size(cm) | 59×43×44 | 59×43×44 | 59×43×44 | 67×50×54 | 67×50×54 | 67×50×54 | 67×50×54
| box(mm) | 605×465×460 | 605×465×460 | 605×465×460 | 690×530×560 | 690×530×560 | 690×530×560 | 690×530×560
| Noise(db) | 50-65 | 50-65 | 50-65 | 70-75 | 70-75 | 70-75 | 70-75
| Continuous operating hour | 10-12 | 10-12 | 10-12 | 10-12 | 10-12 | 10-12 | 10-12
| Fuel consunotion(g/kw.h) | 395 | 395 | 395 | 395 | 395 | 395 | 395
Previous:
Next:
Air cooled gasoline /diesel generator
Related News
content is empty!
QUICK LINKS
Home
Products
Solutions
About Us
Resources
News
Contact Us
PRODUCTS CATEGORY
Air Cooled Diesel Generator Sets
Diesel Generator Sets
Gasoline Generator
Series Brushless Synchronous AC Alternator
Series Single/Three-phase AC Synchronous Alternator
Spare Parts
g@gordon-powers.com
+86-593-6963566
+86-18259353383
@gensetgordonfactory
CONTACT US
 Add : No. 1-7, Hexie Road, Kangcuo Township, Fu'an City, Fujian Province
 Tel : +86-593-6963566  Phone : +86-13599390496
 E-mail : g@gordon-powers.com
 Skype : chinapumps.fuan
FEEDBACK
Submit
Copyright © 2025 Fujian Gordon Industry Co., Ltd .All rights reserved. Support by Leadong . Sitemap | Privacy Policy . 闽ICP备2023004875号-1
