URL: https://www.gordon-powers.com/MITSUBISHI-pd506910898.html
Accessed: 2026-11-13

MITSUBISHI from China manufacturer - GORDON
Home
Products Diesel Generator Sets
Gasoline Generator
Air Cooled Diesel Generator
AC Alternator
AC Synchronous Alternator
Spare Parts Control Panels
Diesel Generator Spare Parts
Solutions
About Us
Resources Download
FAQ
News
Contact Us
English
မြန်မာ
Türk dili
Polski
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
You are here: Home &raquo; Products &raquo; Diesel Generator Sets &raquo; MITSUBISHI
Product Detail
|
loading
Share to:
MITSUBISHI
Type: Open type/ Silent type
Speed: 1500/1800rpm
IP& Insulation Class: IP22-23 & F/H
Controller: Deepsea/Comap/Smartgen/DATAKOM/Others
ATS System: Smartgen/ABB/SOCOMEC/Others
Silent&Super silent Gen-set Sound level: 63-75dB(A)(at 7m side
| Availability: |
| |
| Quantity: |
| | |
|
| Inquire Add to Basket
| |
Product Description
TECHNICAL DATA(50Hz)
| Genset Perfomance | Engine Performance | Dimension(L×W×H)
| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type
| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm
| GD-M713 | 520 | 650 | 570 | 712.5 | S6R2-PTA-C | 1500 | 575 | 131 | 6L-170×220 | 29.96 | 354×152×220 | 500×190×223
| GD-M825 | 600 | 750 | 660 | 825 | S6R2-PTA A-C | 1500 | 645 | 157 | 6L-170×220 | 29.96 | 432×196×247 | 620×228×256
| GD-M1375 | 1000 | 1250 | 1100 | 1375 | S12R-PTA-C | 1500 | 1080 | 266 | 12V-170×180 | 49.03 | 493×208×253 | 40 feet high container
| GD-M1500 | 1100 | 1375 | 1200 | 1500 | S12R-PTA2-C | 1500 | 1165 | 270 | 12V-170×180 | 49.03 | 507×220×253
| GD-M1650 | 1200 | 1500 | 1320 | 1650 | S12R-PTAA2-C | 1500 | 1277 | 332 | 12V-170×180 | 49.03 | 507×220×253
| GD-M1875 | 1360 | 1700 | 1500 | 1875 | S16R-PTA-C | 1500 | 1450 | 343 | 16V-170×180 | 65.37 | 565×180×190
| GD-M2063 | 1500 | 1875 | 1650 | 2062.5 | S16R-PTA2-C | 1500 | 1600 | 371 | 16V-170×180 | 65.37 | 635×240×310
| GD-M2200 | 1600 | 2000 | 1760 | 2200 | S16R-PTAA2-C | 1500 | 1684 | 430 | 16V-170×180 | 65.37 | 635×240×310
| GD-M2500 | 1800 | 2250 | 2000 | 2500 | S16R2-PTAW-C | 1500 | 1960 | 482 | 16V-170×220 | 79.9 | 635×240×310
Previous:
Next:
MITSUBISHI
Related Products
YANGDONG
FAWDE
BAUDOUIN
LOVOL
VMAN
RICARDO
DOOSAN
YANMAR
ISUZU
PERKINS
DEUTZ
CUMMINS
Related News
content is empty!
QUICK LINKS
Home
Products
Solutions
About Us
Resources
News
Contact Us
PRODUCTS CATEGORY
Air Cooled Diesel Generator Sets
Diesel Generator Sets
Gasoline Generator
Series Brushless Synchronous AC Alternator
Series Single/Three-phase AC Synchronous Alternator
Spare Parts
g@gordon-powers.com
+86-593-6963566
+86-18259353383
@gensetgordonfactory
CONTACT US
 Add : No. 1-7, Hexie Road, Kangcuo Township, Fu'an City, Fujian Province
 Tel : +86-593-6963566  Phone : +86-13599390496
 E-mail : g@gordon-powers.com
 Skype : chinapumps.fuan
FEEDBACK
Submit
Copyright © 2025 Fujian Gordon Industry Co., Ltd .All rights reserved. Support by Leadong . Sitemap | Privacy Policy . 闽ICP备2023004875号-1
