URL: https://www.gordon-powers.com/VMAN-pd532610898.html
Accessed: 2026-11-13

VMAN from China manufacturer - GORDON
Home
Products Diesel Generator Sets
Gasoline Generator
Air Cooled Diesel Generator
AC Alternator
AC Synchronous Alternator
Spare Parts Control Panels
Diesel Generator Spare Parts
Solutions
About Us
Resources Download
FAQ
News
Contact Us
English
မြန်မာ
Türk dili
Polski
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
You are here: Home &raquo; Products &raquo; Diesel Generator Sets &raquo; VMAN
Product Detail
|
loading
Share to:
VMAN
Type: Open type/ Silent type
Speed: 1500/1800rpm
IP& Insulation Class: IP22-23 & F/H
Controller: Deepsea/Comap/Smartgen/DATAKOM/Others
ATS System: Smartgen/ABB/SOCOMEC/Others
Silent&Super silent Gen-set Sound level: 63-75dB(A)(at 7m side
| Availability: |
| |
| Quantity: |
| | |
|
| Inquire Add to Basket
| |
Product Description
TECHNICAL DATA(50Hz)
| Genset Perfomance | Engine Performance | Dimension(L×W×H)
| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type
| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm
| GD-VM275 | 200 | 250 | 220 | 275 | D11A2 | 1500 | 240 | 54 | V6-128×142 | 10.964 | 266×140192 | 400×170×223
| GD-VM300 | 220 | 275 | 240 | 300 | D11A1 | 1500 | 265 | 58.3 | V6-128×142 | 10.964 | 273×140×192 | 420×170×223
| GD-VM350 | 250 | 312.5 | 280 | 350 | D11A | 1500 | 285 | 66.4 | V6-128×142 | 10.964 | 273×140×192 | 420×170×223
| GD-VM385 | 280 | 350 | 308 | 385 | D11 | 1500 | 327 | 76.2 | V6-128×142 | 10.964 | 273×140×192 | 420×170×225
| GD-VM412 | 300 | 375 | 330 | 412.5 | D15A2 | 1500 | 330 | 77 | V8-128×142 | 14.618 | 295×140×196 | 450×170×225
| GD-VM450 | 320 | 400 | 360 | 450 | D15A1 | 1500 | 365 | 85 | V8-128×142 | 14.618 | 295×140×196 | 450×170×225
| GD-VM500 | 360 | 450 | 400 | 500 | D15A | 1500 | 405 | 94.3 | V8-128×142 | 14.618 | 302×140×196 | 465×170×225
| GD-VM550 | 400 | 500 | 440 | 550 | D15 | 1500 | 455 | 106 | V8-128×142 | 14.618 | 302×140×196 | 465×170×225
| GD-VM625 | 450 | 562.5 | 500 | 625 | D22A2 | 1500 | 515 | 120 | V12-128×142 | 21.927 | 336×140×202 | 510×170×243
| GD-VM688 | 500 | 625 | 550 | 687.5 | D22A | 1500 | 555 | 129.3 | V12-128×142 | 21.927 | 343×140×202 | 510×170×243
| GD-VM750 | 550 | 687.5 | 600 | 750 | D22 | 1500 | 630 | 146 | V12-128×142 | 21.927 | 343×140×202 | 510×170×243
| GD-VM800 | 580 | 725 | 640 | 800 | D22Z | 1500 | 668 | 155 | V12-128×142 | 21.927 | 368×140×202 | 530×170×243
| GD-VM850 | 620 | 775 | 680 | 850 | D30A3 | 1500 | 705 | 164 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253
| GD-VM880 | 680 | 850 | 748 | 935 | D30A2 | 1500 | 795 | 185 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253
| GD-VM1000 | 728 | 910 | 800 | 1000 | D30A1 | 1500 | 875 | 203 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253
| GD-VM1100 | 800 | 1000 | 880 | 1100 | D30A | 1500 | 927 | 215 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253
TECHNICAL DATA(60Hz)
| Genset Perfomance | Engine Performance | Dimension(L×W×H)
| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type
| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm
| GD-VM350 | 250 | 312.5 | 280 | 350 | D11B2 | 1800 | 288 | 67 | V6-128×142 | 10.964 | 273×140×192 | 420×170×223
| GD-VM375 | 275 | 344 | 300 | 375 | D11B1 | 1800 | 318 | 74 | V6-128×142 | 10.964 | 273×140×192 | 420×170×223
| GD-VM412 | 300 | 375 | 330 | 412.5 | D11B | 1800 | 342 | 79.7 | V6-128×142 | 10.964 | 273×140×192 | 420×170×225
| GD-VM450 | 320 | 400 | 360 | 450 | D15B2 | 1800 | 370 | 86.2 | V8-128×142 | 14.618 | 295×140×196 | 450×170×225
| GD-VM500 | 360 | 450 | 400 | 500 | D15B1 | 1800 | 405 | 94.3 | V8-128×142 | 14.618 | 295×140×196 | 450×170×225
| GD-VM550 | 400 | 500 | 440 | 550 | D15B | 1800 | 440 | 102.5 | V8-128×142 | 14.618 | 302×140×196 | 465×170×225
| GD-VM625 | 450 | 562.5 | 500 | 625 | D22B3 | 1800 | 525 | 122 | V12-128×142 | 21.927 | 336×140×202 | 510×170×243
| GD-VM688 | 500 | 625 | 550 | 687.5 | D22B2 | 1800 | 565 | 132 | V12-128×142 | 21.927 | 336×140×202 | 510×170×243
| GD-VM750 | 540 | 675 | 600 | 750 | D22B1 | 1800 | 620 | 144 | V12-128×142 | 21.927 | 336×140×202 | 510×170×243
| GD-VM825 | 600 | 750 | 660 | 825 | D22B | 1800 | 671 | 156 | V12-128×142 | 21.927 | 343×140×202 | 510×170×243
| GD-VM850 | 620 | 775 | 680 | 850 | D22.2 | 1800 | 718 | 163 | V12-128×142 | 21.927 | 343×140×202 | 510×170×243
| GD-VM935 | 680 | 850 | 748 | 935 | D22.1 | 1800 | 756 | 176 | V12-128×142 | 21.927 | 343×140×202 | 510×170×243
| GD-VM1000 | 725 | 906 | 800 | 1000 | D30B3 | 1800 | 825 | 192 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253
| GD-VM1063 | 770 | 962.5 | 850 | 1062.5 | D30B2 | 1800 | 880 | 204 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253
| GD-VM1100 | 800 | 1000 | 880 | 1100 | D30B1 | 1800 | 930 | 216 | V16-128×142 | 29.235 | 396×181×225 | 590×210×253
Previous:
Next:
VMAN
Related Products
YANGDONG
FAWDE
BAUDOUIN
LOVOL
RICARDO
DOOSAN
MITSUBISHI
YANMAR
ISUZU
PERKINS
DEUTZ
CUMMINS
Related News
content is empty!
QUICK LINKS
Home
Products
Solutions
About Us
Resources
News
Contact Us
PRODUCTS CATEGORY
Air Cooled Diesel Generator Sets
Diesel Generator Sets
Gasoline Generator
Series Brushless Synchronous AC Alternator
Series Single/Three-phase AC Synchronous Alternator
Spare Parts
g@gordon-powers.com
+86-593-6963566
+86-18259353383
@gensetgordonfactory
CONTACT US
 Add : No. 1-7, Hexie Road, Kangcuo Township, Fu'an City, Fujian Province
 Tel : +86-593-6963566  Phone : +86-13599390496
 E-mail : g@gordon-powers.com
 Skype : chinapumps.fuan
FEEDBACK
Submit
Copyright © 2025 Fujian Gordon Industry Co., Ltd .All rights reserved. Support by Leadong . Sitemap | Privacy Policy . 闽ICP备2023004875号-1
