URL: https://www.gordon-powers.com/BAUDOUIN-pd550510898.html
Accessed: 2026-11-13

BAUDOUIN from China manufacturer - GORDON
Home
Products Diesel Generator Sets
Gasoline Generator
Air Cooled Diesel Generator
AC Alternator
AC Synchronous Alternator
Spare Parts Control Panels
Diesel Generator Spare Parts
Solutions
About Us
Resources Download
FAQ
News
Contact Us
English
မြန်မာ
Türk dili
Polski
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
You are here: Home &raquo; Products &raquo; Diesel Generator Sets &raquo; BAUDOUIN
Product Detail
|
loading
Share to:
BAUDOUIN
Type: Open type/ Silent type
Speed: 1500/1800rpm
IP& Insulation Class: IP22-23 & F/H
Controller: Deepsea/Comap/Smartgen/DATAKOM/Others
ATS System: Smartgen/ABB/SOCOMEC/Others
Silent&Super silent Gen-set Sound level: 63-75dB(A)(at 7m side）
| Availability: |
| |
| Quantity: |
| | |
|
| Inquire Add to Basket
| |
Product Description
TECHNICAL DATA(50Hz)
| Genset Perfomance | Engine Performance | Dimension(L×W×H)
| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type
| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm
| GD-WP28 | 20 | 25 | 22 | 27.5 | WP2.3D25E200 | 1500 | 23 | 6.1 | L4-89×92 | 2.289 | 143×80×109 | 220×890×128
| GD-WP33 | 24 | 30 | 26.4 | 33 | WP2.3D33E200 | 1500 | 30 | 7.5 | L4-89×92 | 2.289 | 143×80×109 | 220×890×128
| GD-WP41 | 30 | 37.5 | 33 | 41 | WP2.3D40E200 | 1500 | 36 | 8.3 | L4-89×92 | 2.289 | 151×80×109 | 230×890×128
| GD-WP44 | 32 | 40 | 35.2 | 44 | WP2.3D40E200 | 1500 | 36 | 9.2 | L4-89×92 | 2.289 | 151×80×109 | 230×890×128
| GD-WP55 | 40 | 50 | 44 | 55 | WP2.3D48E200 | 1500 | 44 | 10.6 | L4-89×92 | 2.289 | 173×90×115 | 240×102×128
| GD-WP69 | 50 | 62.5 | 55 | 68.75 | WP4.1D66E200 | 1500 | 60 | 16.6 | L4-105×118 | 4.087 | 192×90×124 | 250×102×150
| GD-WP88 | 64 | 80 | 70.4 | 88 | WP4.1D80E200 | 1500 | 72 | 19.9 | L4-105×118 | 4.087 | 197×90×124 | 260×102×150
| GD-WP110 | 80 | 100 | 88 | 110 | WP4.1D100E210 | 1500 | 90 | 21.3 | L4-105×118 | 4.087 | 199×100×124 | 260×102×150
| GD-WP150 | 108 | 135 | 120 | 150 | WP6D132E200 | 1500 | 120 | 28 | L6-105×130 | 6.75 | 246×100×143 | 330×110×170
| GD-WP165 | 120 | 150 | 132 | 165 | WP6D152E200 | 1500 | 138 | 32.2 | L6-105×130 | 6.75 | 246×100×143 | 330×110×170
| GD-WP200 | 144 | 180 | 160 | 200 | WP10D200E200 | 1500 | 182 | 37.4 | L6-126×130 | 9.726 | 276×105×185 | 380×130×200
| GD-WP220 | 160 | 200 | 176 | 220 | WP10D200E200 | 1500 | 182 | 41.8 | L6-126×130 | 9.726 | 280×105×185 | 380×130×200
| GD-WP250 | 180 | 225 | 200 | 250 | WP10D238E200 | 1500 | 216 | 47.3 | L6-126×130 | 9.726 | 291×105×185 | 395×130×200
| GD-WP275 | 200 | 250 | 220 | 275 | WP10D264E200 | 1500 | 240 | 51.6 | L6-126×130 | 9.726 | 291×105×185 | 395×130×200
| GD-WP300 | 220 | 275 | 240 | 300 | WP10D264E200 | 1500 | 240 | 55.1 | L6-126×130 | 9.726 | 296×105×185 | 400×130×200
| GD-WP344 | 250 | 312.5 | 275 | 343.75 | WP10D320E200 | 1500 | 288 | 66 | L6-126×130 | 9.726 | 296×105×185 | 400×130×200
| GD-WP413 | 300 | 375 | 330 | 412.5 | WP13D385E200 | 1500 | 350 | 80.1 | L6-127×165 | 12.54 | 313×114×187 | 420×140×213
| GD-WP440 | 320 | 400 | 352 | 440 | WP13D405E200 | 1500 | 368 | 84.5 | L6-127×165 | 12.54 | 313×114×187 | 420×140×213
| GD-WP500 | 360 | 450 | 400 | 500 | WP13D440E310 | 1500 | 400 | 91.8 | L6-127×165 | 12.54 | 321×114×187 | 435×140×213
| GD-WB500 | 360 | 450 | 400 | 500 | 6M26D447E200 | 1500 | 406 | 93.2 | L6-150×150 | 15.9 | 342×140×215 | 500×170×235
| GD-WB550 | 400 | 500 | 440 | 550 | 6M26D484E200 | 1500 | 440 | 101 | L6-150×150 | 15.9 | 342×140×215 | 500×170×235
| GD-WB640 | 468 | 585 | 512 | 640 | 6M33D572E200 | 1500 | 520 | 128.5 | L6-150×185 | 19.6 | 372×160×215 | 540×190×245
| GD-WB688 | 500 | 625 | 550 | 687.5 | 6M33D605E200 | 1500 | 550 | 136 | L6-150×185 | 19.6 | 380×160×215 | 540×190×245
| GD-WB825 | 600 | 750 | 660 | 825 | 12M26D748E200 | 1500 | 680 | 156 | V12-150×150 | 31.8 | 414×190×243 | 610×228×253
| GD-WB880 | 640 | 800 | 704 | 880 | 12M26D792E200 | 1500 | 720 | 162 | V12-150×150 | 31.8 | 438×190×243 | 640×228×253
| GD-WB1000 | 728 | 910 | 800 | 1000 | 12M26D902E200 | 1500 | 820 | 184 | V12-150×150 | 31.8 | 438×190×243 | 640×228×253
| GD-WB1100 | 800 | 1000 | 880 | 1100 | 12M26D968E200 | 1500 | 880 | 202 | V12-150×150 | 31.8 | 438×190×243 | 640×228×253
| GD-WB1250 | 900 | 1125 | 1000 | 1250 | 12M33D1108E200 | 1500 | 1007 | 248.8 | V12-150×185 | 39.2 | 449×210×243 | \
| GD-WB1375 | 1000 | 1250 | 1100 | 1375 | 12M33D1210E200 | 1500 | 1100 | 272 | V12-150×185 | 39.2 | 460×210×243 | \
TECHNICAL DATA(60Hz)
| Genset Perfomance | Engine Performance | Dimension(L×W×H)
| Genset Model | Prime Power | Standby Power | Engine Model | Speed | Prime Power | Fuel Cons. (100% Load) | Cylinder- Bore×Stroke | Displace -ment | Open Type | Silent Type
| kW | kVA | kW | kVA | rpm | kW | L/h | Qty.-mm | L | cm | cm
| GD-WP41 | 30 | 37.5 | 33 | 41 | WP2.3D36E201 | 1800 | 33 | 8.3 | L4-89×92 | 2.289 | 143×80×109 | 220×890×128
| GD-WP50 | 36 | 45 | 40 | 50 | WP2.3D47E201 | 1800 | 43 | 10.8 | L4-89×92 | 2.289 | 143×80×109 | 220×890×128
| GD-WP66 | 48 | 60 | 52.8 | 66 | WP2.3D58E201 | 1800 | 53 | 13 | L4-89×92 | 2.289 | 151×80×109 | 230×890×128
| GD-WP88 | 64 | 80 | 70.4 | 88 | WP4.1D80E201 | 1800 | 72 | 19.9 | L4-105×118 | 4.087 | 151×80×109 | 230×890×128
| GD-WP103 | 75 | 93.75 | 82.5 | 103 | WP4.1D95E201 | 1800 | 85 | 23.5 | L4-105×118 | 4.087 | 173×90×115 | 240×102×128
| GD-WP110 | 80 | 100 | 88 | 110 | WP4D100E201 | 1800 | 90 | 21 | L4-105×130 | 4.5 | 192×90×124 | 250×102×150
| GD-WP125 | 90 | 112.5 | 100 | 125 | WP4.1D115E201 | 1800 | 103 | 23.7 | L4-105×118 | 4.087 | 197×90×124 | 260×102×150
| GD-WP132 | 96 | 120 | 105.6 | 132 | WP4D118E201 | 1800 | 108 | 25.2 | L4-105×130 | 4.5 | 199×100×124 | 260×102×150
| GD-WP150 | 108 | 135 | 120 | 150 | WP6D132E201 | 1800 | 120 | 28 | L6-105×130 | 6.75 | 246×100×143 | 330×110×170
| GD-WP175 | 128 | 160 | 140 | 175 | WP6D158E201 | 1800 | 144 | 33.6 | L6-105×130 | 6.75 | 246×100×143 | 330×110×170
| GD-WP200 | 144 | 180 | 160 | 200 | WP6D180E201 | 1800 | 163 | 38 | L6-105×130 | 6.75 | 246×100×143 | 330×110×170
| GD-WP220 | 160 | 200 | 176 | 220 | WP10D200E201 | 1800 | 182 | 41.8 | L6-126×130 | 9.726 | 276×105×185 | 380×130×200
| GD-WP250 | 180 | 225 | 200 | 250 | WP10D238E201 | 1800 | 216 | 47.3 | L6-126×130 | 9.726 | 280×105×185 | 380×130×200
| GD-WP275 | 200 | 250 | 220 | 275 | WP10D264E201 | 1800 | 240 | 51.6 | L6-126×130 | 9.726 | 291×105×185 | 395×130×200
| GD-WP300 | 220 | 275 | 240 | 300 | WP10D264E201 | 1800 | 240 | 55.1 | L6-126×130 | 9.726 | 291×105×185 | 395×130×200
| GD-WP344 | 250 | 312.5 | 275 | 343.75 | WP10D320E201 | 1800 | 288 | 66 | L6-126×130 | 9.726 | 296×105×185 | 400×130×200
| GD-WP413 | 300 | 375 | 330 | 412.5 | WP13D385E201 | 1800 | 350 | 75.7 | L6-127×165 | 12.54 | 313×114×187 | 420×140×213
| GD-WP440 | 320 | 400 | 352 | 440 | WP13D385E201 | 1800 | 350 | 80.3 | L6-127×165 | 12.54 | 313×114×187 | 420×140×213
| GD-WB500 | 360 | 450 | 400 | 500 | 6M26D447E201 | 1800 | 406 | 93.2 | L6-150×150 | 15.9 | 342×140×215 | 500×170×235
| GD-WB550 | 400 | 500 | 440 | 550 | 6M26D506E201 | 1800 | 460 | 103 | L6-150×150 | 15.9 | 342×140×215 | 500×170×235
| GD-WB650 | 468 | 585 | 520 | 650 | 6M33D572E201 | 1800 | 520 | 128.5 | L6-150×185 | 19.6 | 372×160×215 | 540×190×245
| GD-WB715 | 520 | 650 | 572 | 715 | 6M33D632E201 | 1800 | 575 | 142 | L6-150×185 | 19.6 | 380×160×215 | 540×190×245
| GD-WB825 | 600 | 750 | 660 | 825 | 12M26D748E201 | 1800 | 680 | 168 | V12-150×150 | 31.8 | 414×190×243 | 610×228×253
| GD-WB880 | 640 | 800 | 704 | 880 | 12M26D792E201 | 1800 | 720 | 178 | V12-150×150 | 31.8 | 438×190×243 | 640×228×253
| GD-WB1000 | 728 | 910 | 800 | 1000 | 12M26D902E201 | 1800 | 820 | 200 | V12-150×150 | 31.8 | 438×190×243 | 640×228×253
| GD-WB1150 | 828 | 1035 | 920 | 1150 | 12M26D1012E201 | 1800 | 920 | 227 | V12-150×150 | 31.8 | 438×190×243 | 640×228×253
| GD-WB1250 | 900 | 1125 | 1000 | 1250 | 12M33D1108E201 | 1800 | 1007 | 249 | V12-150×185 | 39.2 | 449×210×243 | \
| GD-WB1375 | 1000 | 1250 | 1100 | 1375 | 12M33D1265E200 | 1800 | 1150 | 272 | V12-150×185 | 39.2 | 460×210×243 | \
Previous:
Next:
BAUDOUIN
Related Products
YANGDONG
FAWDE
LOVOL
VMAN
RICARDO
DOOSAN
MITSUBISHI
YANMAR
ISUZU
PERKINS
DEUTZ
CUMMINS
Related News
content is empty!
QUICK LINKS
Home
Products
Solutions
About Us
Resources
News
Contact Us
PRODUCTS CATEGORY
Air Cooled Diesel Generator Sets
Diesel Generator Sets
Gasoline Generator
Series Brushless Synchronous AC Alternator
Series Single/Three-phase AC Synchronous Alternator
Spare Parts
g@gordon-powers.com
+86-593-6963566
+86-18259353383
@gensetgordonfactory
CONTACT US
 Add : No. 1-7, Hexie Road, Kangcuo Township, Fu'an City, Fujian Province
 Tel : +86-593-6963566  Phone : +86-13599390496
 E-mail : g@gordon-powers.com
 Skype : chinapumps.fuan
FEEDBACK
Submit
Copyright © 2025 Fujian Gordon Industry Co., Ltd .All rights reserved. Support by Leadong . Sitemap | Privacy Policy . 闽ICP备2023004875号-1
