URL: https://www.gordon-powers.com/ST-STC-pd545891998.html
Accessed: 2026-11-13

ST/STC from China manufacturer - GORDON
Home
Products Diesel Generator Sets
Gasoline Generator
Air Cooled Diesel Generator
AC Alternator
AC Synchronous Alternator
Spare Parts Control Panels
Diesel Generator Spare Parts
Solutions
About Us
Resources Download
FAQ
News
Contact Us
English
မြန်မာ
Türk dili
Polski
ไทย
Tiếng Việt
Português
Español
Pусский
Français
العربية
You are here: Home &raquo; Products &raquo; AC Synchronous Alternator &raquo; ST/STC
Product Detail
|
loading
Share to:
ST/STC
| Availability: |
| |
| Quantity: |
| | |
|
| Inquire Add to Basket
| |
Product Description
TECHNICAL DATA
| Model | Output | Current | Pole | Frq. | Speed
| kW | kVA | A | Number | Hz | rpm
| ST-2 | 2 | 2.5 | 8.7 | 4 | 50/60 | 1500/1800
| ST-3 | 3 | 3.6 | 13 | 4 | 50/60 | 1500/1800
| ST-5 | 5 | 6.3 | 21.7 | 4 | 50/60 | 1500/1800
| ST-7.5 | 7.5 | 9.4 | 32.6 | 4 | 50/60 | 1500/1800
| ST-8 | 8 | 10 | 34.7 | 4 | 50/60 | 1500/1800
| ST-10 | 10 | 12.5 | 43.5 | 4 | 50/60 | 1500/1800
| ST-12 | 12 | 15 | 52.2 | 4 | 50/60 | 1500/1800
| ST-15 | 15 | 18.8 | 65.2 | 4 | 50/60 | 1500/1800
| ST-20 | 20 | 25 | 87 | 4 | 50/60 | 1500/1800
| ST-24 | 24 | 30 | 104 | 4 | 50/60 | 1500/1800
| ST-30 | 30 | 37.5 | 130.4 | 4 | 50/60 | 1500/1800
| ST-40 | 40 | 50 | 174 | 4 | 50/60 | 1500/1800
| ST-50 | 50 | 62.5 | 217.4 | 4 | 50/60 | 1500/1800
| Model | Output | Current | Pole | Frq. | Speed
| kW | kVA | A | Number | Hz | rpm
| STC-2 | 2 | 2.5 | 3.6 | 4 | 50/60 | 1500/1800
| STC-3 | 3 | 3.8 | 5.4 | 4 | 50/60 | 1500/1800
| STC-5 | 5 | 6.3 | 9 | 4 | 50/60 | 1500/1800
| STC-7.5 | 7.5 | 9.4 | 13.5 | 4 | 50/60 | 1500/1800
| STC-8 | 8 | 10 | 14.4 | 4 | 50/60 | 1500/1800
| STC-10 | 10 | 12.5 | 18.1 | 4 | 50/60 | 1500/1800
| STC-12 | 12 | 15 | 21.7 | 4 | 50/60 | 1500/1800
| STC-15 | 15 | 18.8 | 27.1 | 4 | 50/60 | 1500/1800
| STC-20 | 20 | 25 | 36.1 | 4 | 50/60 | 1500/1800
| STC-24 | 24 | 30 | 43.3 | 4 | 50/60 | 1500/1800
| STC-30 | 30 | 37.5 | 54.1 | 4 | 50/60 | 1500/1800
| STC-40 | 40 | 50 | 72.2 | 4 | 50/60 | 1500/1800
| STC-50 | 50 | 62.5 | 90.2 | 4 | 50/60 | 1500/1800
| STC-64 | 64 | 80 | 115.6 | 4 | 50/60 | 1500/1800
| STC-75 | 75 | 93.7 | 135.5 | 4 | 50/60 | 1500/1800
| SPARE PARTS OF DIESEL GENERATOR SETS
| DSE6120 MKII | DSE7320 MKII | DSE8610 MKII | DSE8620 | DSE8660 MKII | IL-NT AMF20 | IL3 AMF20
| Indicator | Silicon Rectifier | Electric Brush Stand | Electric Brush | Ammeter | ATS Switch | Fan
Previous:
Next:
ST/STC
Related Products
Stable Ac Synchronous Alternator For Wind Power Systems
Stable Ac Synchronous Alternator For Chemical Industry
Low Noise Ac Synchronous Alternator For Power Plants
Low Noise Ac Synchronous Alternator For Industrial Industry
Low Noise Ac Synchronous Alternator For Paper Industry
Economical Ac Synchronous Alternator For Industrial Industry
Economical Ac Synchronous Alternator For Power Plants
Economical Ac Synchronous Alternator For Metallurgy Industry
Automatic Ac Synchronous Alternator For Ships
Automatic Ac Synchronous Alternator For Wind Power Systems
Economical Ac Synchronous Alternator For Chemical Industry
Related News
content is empty!
QUICK LINKS
Home
Products
Solutions
About Us
Resources
News
Contact Us
PRODUCTS CATEGORY
Air Cooled Diesel Generator Sets
Diesel Generator Sets
Gasoline Generator
Series Brushless Synchronous AC Alternator
Series Single/Three-phase AC Synchronous Alternator
Spare Parts
g@gordon-powers.com
+86-593-6963566
+86-18259353383
@gensetgordonfactory
CONTACT US
 Add : No. 1-7, Hexie Road, Kangcuo Township, Fu'an City, Fujian Province
 Tel : +86-593-6963566  Phone : +86-13599390496
 E-mail : g@gordon-powers.com
 Skype : chinapumps.fuan
FEEDBACK
Submit
Copyright © 2025 Fujian Gordon Industry Co., Ltd .All rights reserved. Support by Leadong . Sitemap | Privacy Policy . 闽ICP备2023004875号-1
