URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-gruppo-elettrogeno-diesel-benzina-3000-rpm/
Accessed: 2026-11-13

Gruppi Elettrogeni 3000 giri: Diesel, Benzina, Silenziati - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
Gruppi elettrogeni 3000 rpm
I gruppi elettrogeni Green Power a 3000 rpm sono la soluzione ideale per chi cerca potenza, efficienza e affidabilità in un formato compatto.
Progettati per fornire energia continua fino a 18 kVA , si adattano perfettamente a molteplici applicazioni, dal cantiere edile all’uso industriale leggero, garantendo prestazioni costanti anche nelle condizioni più difficili.
Questi gruppi si distinguono per:
Facilità d’uso e manutenzione
Silenziosità di funzionamento, per un impatto acustico ridotto
Design compatto e trasportabilità facilitata
Ottimo equilibrio tra prestazioni e consumi, per un funzionamento efficiente
Sono disponibili motori benzina e diesel, scelti tra marchi affidabili come Honda, Rehlko e Yanmar .
Inoltre, ogni gruppo può essere personalizzato per rispondere alle specifiche esigenze, senza mai rinunciare alla qualità che contraddistingue Green Power.
Download Catalogo
RICHIEDI INFORMAZIONI
Confronta le potenze
Trova la potenza che ti occorre, clicca sul prodotto e scopri le caratteristiche delle motorizzazioni.
| | KVA | 0 | 2 | 4 | 6 | 8 | 10 | 12 | 14 | 16 | 18 | 20 | 22 | 24 | 26 | 28 | 30
| PETROL | | | | | | | | | | | | | | | |
| DIESEL | | | | | | | | | | | | | | | |
| DIESEL SOUNDPROOF | | | | | | | | | | | | | | | |
| KVA | 0 | 2 | 4 | 6 | 8 | 10 | 50 | 60 | 70 | 80 | 90 | 100 | 150 | 200 | 250 | 300
Gruppi elettrogeni Benzina 3000 rpm
Gruppi elettrogeni Diesel 3000 rpm
Gruppi elettrogeni Silenziati 3000 rpm
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
