URL: https://www.greenpowergen.it/prodotti/gruppo-cardano-gruppi-cardano/
Accessed: 2026-11-01

Gruppi elettrogeni a Cardano - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
Gruppi elettrogeni a Cardano
I gruppi elettrogeni a cardano di Green Power rappresentano la soluzione ideale per chi cerca energia affidabile direttamente dalla presa di forza del trattore.
Leggeri, compatti e facilmente trasportabili, sono disponibili in una gamma da 6 a 100 kVA e si rivelano indispensabili per le aziende agricole , garantendo energia ovunque serva: in campo aperto per alimentare utensili o come backup sicuro per abitazioni rurali e allevamenti.
Progettati per offrire massima versatilità e praticità, si collegano facilmente alla PTO del trattore e sono compatibili con diverse fasce di potenza, assicurando prestazioni costanti in ogni contesto operativo.
Download Catalogo
RICHIEDI INFORMAZIONI
Confronta le Potenze
| | KVA | 0 | 5 | 10 | 15 | 20 | 30 | 40 | 50 | 60 | 80 | 100 | 120 | 140
| PTO - 3000rpm - COMPOUND | | | | | | | | | | | | |
| PTO - 1500rpm - COMPOUND | | | | | | | | | | | | |
| PTO - 1500rpm - AVR | | | | | | | | | | | | |
| KVA | 0 | 5 | 10 | 15 | 20 | 30 | 40 | 50 | 60 | 80 | 100 | 120 | 140
3.000 giri/min
| | MODELLO MODEL | POTENZA POWER | TENSIONE VOLTAGE | PRESA DI FORZA POWER TAKE-OFF | DIMENSIONI DIMENSIONS | PESO WEIGHT | POTENZA TRATTORE TRACTOR POWER
| | kVA | kW | V | GIRI/MIN | L x La x A (mm) | KG | CV
| GP 7 TR-M-C | 6 | 6 | 230 | 430 | 705 x 480 x 810 | 93 | 20
| GP 11 TR-M-C | 10 | 10 | 230 | 430 | 705 x 480 x 855 | 113 | 20
| GP 11 TR-C | 10 | 8 | 400 / 230 | 430 | 705 x 480 x 855 | 113 | 20
| GP 14 TR-C | 12.5 | 10 | 400 / 230 | 430 | 705 x 480 x 855 | 128 | 25
| GP 16 TR-C | 15 | 12.8 | 400 / 230 | 430 | 805 x 580 x 915 | 138 | 30
| GP 22 TR-C | 20 | 16 | 400 / 230 | 430 | 805 x 580 x 915 | 139 | 40
| GP 30 TR-C | 27 | 21.6 | 400 / 230 | 430 | 805 x 580 x 985 | 163 | 60
| GP 40 TR-C | 35 | 28 | 400 / 230 | 430 | 805 x 580 x 985 | 175 | 80
1.500 giri/min
| | MODELLO MODEL | POTENZA POWER | TENSIONE VOLTAGE | PRESA DI FORZA POWER TAKE-OFF | DIMENSIONI DIMENSIONS | PESO WEIGHT | POTENZA TRATTORE TRACTOR POWER
| | kVA | kW | V | GIRI/MIN | L x La x A (mm) | KG | CV
| GP 22 TR/S-C | 20 | 16 | 400 / 230 | 430 | 805 x 580 x 985 | 175 | 40
| GP 33 TR/S-C | 30 | 24 | 400 / 230 | 430 | 855 x 580 x 985 | 217 | 60
| GP22 TR/S | 20 | 16 | 400 / 230 | 430 | 805 x 580 x 985 | 175 | 40
| GP 33 TR/S | 30 | 24 | 400 / 230 | 430 | 855 x 580 x 985 | 217 | 60
| GP 50 TR/S | 45 | 36 | 400 / 230 | 430 | 1140 x 750 x 1065 | 357 | 80
| GP 55 TR/S | 50 | 40 | 400 / 230 | 430 | 1140 x 750 x1065 | 395 | 100
| GP 66 TR/S | 62.5 | 50 | 400 / 230 | 420 | 1140 x 750 x 1065 | 438 | 120
| GP 77 TR/S | 75 | 60 | 400 / 230 | 420 | 1140 x 750 x 1065 | 454 | 150
| GP 95 TR/S | 87.5 | 70 | 400 / 230 | 420 | 1140 x 750 x 1210 | 506 | 180
| GP 95 TR/SF | 87.5 | 70 | 400 / 230 | 835 | 1140 x 750 x 1210 | 506 | 180
| GP 115 TR/S | 100 | 80 | 400 / 230 | 420 | 1140 x 750 x 1210 | 572 | 220
| GP 115 TR/SF | 100 | 80 | 400 / 230 | 835 | 1140 x 750 x 1210 | 572 | 220
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. Questa integrazione di Google Analytics rende anonimo il tuo indirizzo IP. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕ Chiudi
