URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-stazionari/gruppo-elettrogeno-kohler/
Accessed: 2026-11-13

Gruppi elettrogeni Stazionari Rehlko - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni Stazionari Rehlko
I gruppi elettrogeni stazionari Green Power con motore Rehlko rappresentano una soluzione compatta, affidabile e performante per applicazioni industriali, agricole, edili e di emergenza.
Disponibili in una gamma da 5 a 62 kVA , combinano la solidità costruttiva Green Power con l’efficienza e l’affidabilità dei motori Rehlko, progettati per garantire basse emissioni, consumi ridotti e manutenzione semplificata.
Scegli e confronta il modello ideale Verifica le schede tecniche per scoprire prestazioni, configurazioni e dimensioni, e trova il gruppo elettrogeno Green Power motorizzato Rehlko perfetto per le tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N. | L/h | L | mm | mm | mm | kg
| GP6 A/K-SV | O | 5 | 5.5 | KDW 702 | M | 2 | 1.2 | 55 | 1300 | 700 | 1000 | 300 | | | |
| GP6 SH/K-SV | S | 55 | 1300 | 700 | 970 | 370
| GP9 A/K-SV | O | 8 | 8.8 | KDW 1003 | M | 3 | 1.9 | 55 | 1300 | 700 | 1000 | 330 | | | |
| GP9 SH/K-SV | S | 55 | 1300 | 700 | 970 | 400
| GP11 A/K-SV | O | 10 | 11 | KSD 1403 NA | E | 3 | 2.6 | 55 | 1300 | 700 | 1000 | 350 | | | |
| GP11 SH/K-SV | LS | 70 | 1750 | 700 | 1020 | 448
| GP11 S/K-SV | S | 70 | 1750 | 700 | 1125 | 500
| GP18 A/K-SV | O | 15 | 16.5 | KSD 1403 TC | E | 3 | 3.3 | 60 | 1500 | 700 | 1020 | 440 | | | |
| GP18 SH/K-SV | LS | 70 | 1750 | 700 | 1020 | 470
| GP18 S/K-SV | S | 70 | 1750 | 700 | 1125 | 500
| GP22 A/K-SV | O | 20 | 22 | KSD 1403 TCA | E | 3 | 3.5 | 60 | 1500 | 700 | 1020 | 520 | | | |
| GP22 SH/K-SV | LS | 70 | 1750 | 700 | 1020 | 588
| GP22 S/K-SV | S | 70 | 1750 | 700 | 1125 | 630
| GP30 A/K-T | O | 26 | 28.6 | KDI 2504M | M | 4 | 4.4 | 70 | 1750 | 700 | 1020 | 565 | | | |
| GP30 SH/K-T | LS | 75 | 1850 | 700 | 1020 | 705
| GP30 S/K-T | S | 100 | 2100 | 870 | 1165 | 810
| GP33 A/K-T | O | 30 | 33 | KDI 2504TM-30 | M | 4 | 5.9 | 70 | 1750 | 700 | 1020 | 640 | | | |
| GP33 SH/K-T | LS | 75 | 1850 | 700 | 1020 | 700
| GP33 S/K-T | S | 100 | 2100 | 870 | 1165 | 810
| GP44 A/K-T | O | 40 | 44 | KDI 2504TM-40 | M | 4 | 7.5 | 70 | 1750 | 700 | 1020 | 645 | | | |
| GP44 SH/K-T | LS | 75 | 1850 | 700 | 1020 | 755
| GP44 S/K-T | S | 100 | 2100 | 870 | 1165 | 895
| GP66 A/K-T | O | 62 | 68 | KDI 3404 TM-60 | M | 4 | 11.3 | 100 | 2100 | 870 | 1300 | 910 | | | |
| GP66 S/K-T | S | 120 | 2260 | 1000 | 1550 | 1220
| O: OPEN TYPE LS: LIGHT SOUNDPROOF TYPE S: SOUNDPROOF TYPE
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
