URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-stazionari/deutz/
Accessed: 2026-11-13

Gruppi elettrogeni Stazionari Deutz - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni Stazionari Deutz
I gruppi elettrogeni stazionari Green Power con motore Deutz rappresentano una soluzione compatta, affidabile e performante per applicazioni industriali, agricole, edili e di emergenza.
Disponibili in una gamma da 12 a 500 kVA , combinano la solidità costruttiva Green Power con l’efficienza e l’affidabilità dei motori Deutz, progettati per garantire basse emissioni, consumi ridotti e manutenzione semplificata.
Scegli e confronta il modello ideale
Verifica le schede tecniche per scoprire prestazioni, configurazioni e dimensioni, e trova il gruppo elettrogeno Green Power motorizzato Deutz perfetto per le tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N. | L/h | L | mm | mm | mm | kg
| GP16 A/D | O | 12.5 | 13.1 | F2M 2011 (OIL) | M | 2 | 2.7 | 60 | 1500 | 700 | 1020 | 497 | | | |
| GP16 SH/D | LS | 70 | 1750 | 700 | 1020 | 582
| GP16 S/D | S | 70 | 1750 | 700 | 1125 | 595
| GP22 A/D | O | 20 | 22 | F3M 2011 (OIL) | M | 3 | 3.9 | 60 | 1500 | 700 | 1020 | 565 | | | |
| GP22 SH/D | LS | 70 | 1750 | 700 | 1020 | 600
| GP22 S/D | S | 70 | 1750 | 700 | 1125 | 760
| GP33 A/D | O | 30 | 33 | F4M 2011 (OIL) | M | 4 | 5.4 | 70 | 1750 | 700 | 1125 | 620 | | | |
| GP33 SH/D | LS | 70 | 1750 | 700 | 1020 | 740
| GP33 S/D | S | 100 | 2100 | 870 | 1165 | 860
| GP44 A/D | O | 40 | 44 | BF4M 2011 (OIL) | M | 4 | 7.1 | 70 | 1750 | 700 | 1100 | 695 | | | |
| GP44 SH/D | LS | 70 | 1850 | 700 | 1020 | 790
| GP44 S/D | S | 100 | 2100 | 870 | 1165 | 900
| GP66 A/D | O | 60 | 65 | BF4M 2011C (OIL) | M | 4 | 10.1 | 100 | 2100 | 870 | 1300 | 785 | | | |
| GP66 S/D | S | 120 | 2260 | 1000 | 1550 | 1170
| GP84 A/D | O | 75 | 81 | BF4M 2012C | M | 4 | 12.2 | 100 | 2100 | 870 | 1300 | 1030 | | | |
| GP84 S/D | S | 130 | 2500 | 1000 | 1550 | 1390
| GP110 A/D | O | 100 | 110 | BF4M 1013EC | M | 4 | 17.3 | 100 | 2100 | 870 | 1300 | 1200 | | | |
| GP110 S/D | S | 140 | 2850 | 1000 | 1550 | 1590
| GP145 A/D | O | 130 | 143 | BF4M 1013FC | E | 4 | 20.8 | 125 | 2500 | 1000 | 1400 | 1280 | | | |
| GP145 S/D | S | 160 | 3000 | 1100 | 1520 | 1810
| GP165 A/D | O | 150 | 165 | BF6M 1013EC | M | 6 | 23.7 | 125 | 2500 | 1000 | 1400 | 1540 | | | |
| GP165 S/D | S | 170 | 3300 | 1100 | 1770 | 2090
| GP176 A/D | O | 160 | 168 | BF6M 1013EC | M | 6 | 25.6 | 125 | 2500 | 1000 | 1400 | 1580 | | | |
| GP176 S/D | S | 170 | 3300 | 1100 | 1770 | 2130
| GP198 A/D | O | 180 | 198 | BF6M 1013FCG2 | E | 6 | 31.2 | 140 | 2850 | 1000 | 1650 | 1580 | | | |
| GP198 S/D | S | 170 | 3300 | 1100 | 1770 | 2130
| GP220 A/D | O | 200 | 220 | BF6M 1013FCG3 | E | 6 | 35.8 | 140 | 2850 | 1000 | 1650 | 1700 | | | |
| GP220 S/D | S | 170 | 3300 | 1100 | 1770 | 2250
| GP280 A/D | O | 250 | 275 | TCD2013L06-4V | E | 6 | 41.6 | 150 | 3000 | 1100 | 1650 | 2050 | | | |
| GP280 S/D | S | 265 | 3800 | 1200 | 2000 | 2900
| GP330 A/D | O | 300 | 330 | BF6M 1015C-G1 | E | 6 | 48.2 | 290 | 3300 | 1100 | 2200 | 2180 | | | |
| GP330 S/D | S | 280 | 3950 | 1300 | 2150 | 3740
| GP385 A/D | O | 350 | 385 | BF6M 1015C-G2 | E | 6 | 54.4 | 290 | 3300 | 1100 | 2200 | 2350 | | | |
| GP385 S/D | S | 320 | 3950 | 1300 | 2150 | 3680
| GP505 A/D | O | 450 | 480 | BF8M 1015C-G1 | E | 8 | 68.2 | 290 | 3200 | 1300 | 2200 | 2800 | | | |
| GP505 S/D | S | 320 | 4300 | 1600 | 2250 | 4380
| GP560 A/D | O | 500 | 550 | BF8M 1015CP | E | 8 | 84.7 | 290 | 3200 | 1300 | 2200 | 2870 | | | |
| GP560 S/D | S | 320 | 4300 | 1600 | 2250 | 4850
| O: OPEN TYPE LS: LIGHT SOUNDPROOF TYPE S: SOUNDPROOF TYPE" (*) MOTORE UTILIZZABILE SOLO PER USO STAND-BY (200 ORE /ANNO MAX) / STAND-BY ONLY USE (200 HOURS / YEAR MAX)
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
