URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-stazionari/gruppo-elettrogeno-hyundai/
Accessed: 2026-11-13

Gruppi elettrogeni Stazionari Hyundai - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni Stazionari Hyundai
I gruppi elettrogeni stazionari Green Power con motore Hyundai rappresentano una soluzione compatta, affidabile e performante per applicazioni industriali, agricole, edili e di emergenza.
Disponibili in una gamma da 200 a 910 kVA , combinano la solidità costruttiva Green Power con l’efficienza e l’affidabilità dei motori Hyundai, progettati per garantire basse emissioni, consumi ridotti e manutenzione semplificata.
Scegli e confronta il modello ideale
Verifica le schede tecniche per scoprire prestazioni, configurazioni e dimensioni, e trova il gruppo elettrogeno Green Power motorizzato Hyundai perfetto per le tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N. | L/h | L | mm | mm | mm | kg
| GP220 A/H | O | 200 | 210 | P086TI | E | 6 | 31.7 | 140 | 2850 | 1000 | 1400 | 1650 | | | |
| GP220 S/H | S | 170 | 3300 | 1100 | 1770 | 2350
| GP250 A/H | O | 225 | 248 | DP086LA | E | 6 | 36.8 | 210 | 3000 | 1100 | 1900 | 1700 | | | |
| GP250 S/H | S | 265 | 3800 | 1200 | 2000 | 2400
| GP280 A/H | O | 250 | 280 | DP086CC | E | 6 | 38.3 | 210 | 3000 | 1100 | 1900 | N.A. | | | |
| GP280 S/H | S | 265 | 3800 | 1200 | 2000 | N.A.
| GP305 A/H | O | 280 | 310 | DP086CD | E | 6 | 41.9 | 210 | 3000 | 1100 | 2100 | N.A. | | | |
| GP305 S/H | S | 265 | 3800 | 1200 | 2000 | N.A.
| GP330 A/H | O | 300 | 330 | P126TI II | E | 6 | 45.7 | 210 | 3000 | 1100 | 1650 | 1750 | | | |
| GP330 S/H | S | 265 | 3950 | 1300 | 2150 | 3260
| GP385 A/H | O | 350 | 385 | DP126LB | E | 6 | 57.1 | 290 | 3200 | 1300 | 1700 | 2560 | | | |
| GP385 S/H | S | 280 | 3950 | 1300 | 2150 | 3560
| GP410 A/H | O | 365 | 405 | DP126LB | E | 6 | 57.1 | 290 | 3200 | 1300 | 1700 | 2700 | | | |
| GP410 S/H | S | 280 | 3950 | 1300 | 2150 | 3700
| GP440 A/H | O | 400 | 440 | P158LE | E | 8 | 65.1 | 290 | 3200 | 1300 | 1900 | 2340 | | | |
| GP440 S/H | S | 320 | 4300 | 1600 | 2250 | 3890
| GP505 A/H | O | 450 | 500 | DP158LC | E | 8 | 72.9 | 290 | 3200 | 1300 | 1900 | 2650 | | | |
| GP505 S/H | S | 320 | 4300 | 1600 | 2250 | 4180
| GP560 A/H | O | 500 | 550 | DP158LD | E | 8 | 83.4 | 290 | 3200 | 1300 | 1900 | 2720 | | | |
| GP560 S/H | S | 320 | 4300 | 1600 | 2250 | 4300
| GP610 A/H | O | 550 | 600 | DP180LA | E | 10 | 94.2 | 320 | 3400 | 1400 | 2100 | 3750 | | | |
| GP610 S/H | S | 260 | 4300 | 1600 | 2250 | 4870
| GP630 A/H | O | 567 | 627 | DP180LA | E | 10 | 94.2 | 320 | 3400 | 1400 | 2100 | 3970 | | | |
| GP630 S/H | S | 320 | 4300 | 1600 | 2250 | 5100
| GP700 A/H | O | 640 | 710 | DP180LB | E | 10 | 103.8 | 320 | 3400 | 1400 | 2100 | 4000 | | | |
| GP700 SM/H | S | 370 | 5000 | 1900 | 2350 | 5690
| GP760 A/H | O | 680 | 748 | DP222LB | E | 12 | 109.2 | 340 | 3400 | 1400 | 2100 | 4270 | | | |
| GP760 SM/H | S | 370 | 5000 | 1900 | 2350 | 6200
| GP810 A/H | O | 743 | 818 | DP222LC | E | 12 | 119.1 | 340 | 3500 | 1500 | 2100 | 4370 | | | |
| GP810 SM/H | S | 370 | 5000 | 1900 | 2350 | 5930
| GP880 A/H | O | 800 | 880 | DP222CB | E | 12 | 127 | 400 | 4000 | 1800 | 2350 | 5950 | | | |
| GP880 S/H | S | 370 | 5000 | 1900 | 2350 | 7245
| GP880 SM/H | S | 420 | 5850 | 1900 | 2350 | 7800
| GP900 A/H | O | 810 | 900 | DP222CB | E | 12 | 127 | 400 | 4000 | 1800 | 2350 | 6200 | | | |
| GP900 S/H | S | 370 | 5000 | 1900 | 2350 | 7670
| GP900 SM/H | S | 420 | 5850 | 1900 | 2350 | 9150
| GP1000 A/H | O | 910 | 1010 | DP222CC | E | 12 | 147 | 400 | 4000 | 1800 | 2350 | 6420 | | | |
| GP1000 S/H | S | 370 | 5000 | 1900 | 2350 | 7890
| GP1000 SM/H | S | 420 | 5850 | 1900 | 2350 | 9370
| O: OPEN TYPE S: SOUNDPROOF TYPE
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
