URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-stazionari/mitsubishi/
Accessed: 2026-11-13

Gruppi elettrogeni Stazionari Mitsubishi - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni Stazionari Mitsubishi
I gruppi elettrogeni stazionari Green Power con motore Mitsubishi rappresentano una soluzione compatta, affidabile e performante per applicazioni industriali, agricole, edili e di emergenza.
Disponibili in una gamma da 500 a 2.500 kVA , combinano la solidità costruttiva Green Power con l’efficienza e l’affidabilità dei motori Mitsubishi, progettati per garantire basse emissioni, consumi ridotti e manutenzione semplificata.
Scegli e confronta il modello ideale
Verifica le schede tecniche per scoprire prestazioni, configurazioni e dimensioni, e trova il gruppo elettrogeno Green Power motorizzato Mitsubishi perfetto per le tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N. | L/h | L | mm | mm | mm | kg
| GP560 A/MI | O | 500 | 550 | S6A3-PTAA | E | 6 | 91 | 193 | 3300 | 2200 | 1100 | 3940 | | | |
| GP560 S/MI | S | 320 | 4500 | 1450 | 2250 | 4390
| GP660 A/MI | O | 590 | 650 | S6R-PTA | E | 6 | 108 | 340 | 3400 | 1400 | 2100 | 4360 | | | |
| GP660 SM/MI | S | 370 | 5000 | 1900 | 2350 | 5600
| GP750 A/MI | O | 680 | 750 | S6R2-PTA | E | 6 | 124 | 340 | 3400 | 1400 | 2100 | 4935 | | | |
| GP750 SM/MI | S | 370 | 5000 | 1900 | 2350 | 6735
| GP810 A/MI | O | 740 | 820 | S6R2-PTAA | E | 6 | 138.5 | 370 | 3800 | 1700 | 2250 | 5300 | | | |
| GP810 SM/MI | S | 420 | 5850 | 1900 | 2350 | 8500
| GP880 A/MI | O | 780 | 860 | S12A2-PTA | E | 12 | 130 | 450 | 4000 | 1800 | 2350 | 5500 | | | |
| GP880 SM/MI | S | 420 | 5850 | 1900 | 2350 | 8700
| GP1000 A/MI | O | 880 | 970 | S12A2-PTA2 | E | 12 | 160 | 400 | 4500 | 2050 | 2460 | 6300 | | | |
| GP1000 SM/MI | S | 650 | 6500 | 2270 | 2550 | 9700
| GP1120 A/MI | O | 1025 | 1125 | S12H-PTA | E | 12 | 181 | 520 | 4800 | 2050 | 2200 | 9700 | | | |
| GP1120 SM/MI | S | 650 | 6500 | 2270 | 2550 | 13500
| GP1410 A/MI | O | 1280 | 1408 | S12R-PTA | E | 12 | 202.2 | 800 | 4500 | 2050 | 2350 | 10000 | | | |
| GP1410 SM/MI | S | 670 | 7000 | 2270 | 2550 | 14000
| GP1540 A/MI | O | 1380 | 1520 | S12R-PTA2 | E | 12 | 225.4 | 800 | 4500 | 2100 | 2350 | 10500 | | | |
| GP1540 SM/MI | S | 670 | 7000 | 2270 | 2550 | 14500
| GP1650 A/MI | O | 1500 | 1650 | S12R-PTAA2 | E | 12 | 248.7 | 800 | 5150 | 2200 | 2570 | 11700 | | | |
| GP1650 SM/MI | S | 670 | 7000 | 2270 | 2550 | 15500
| GP1920 A/MI | O | 1740 | 1920 | S16R-PTA | E | 16 | 263.1 | 800 | 5150 | 2200 | 2570 | 12500 | | | |
| GP1920 SM/MI | S | 250 | 8300 | 2460 | 2820 | 17900
| GP2060 A/MI | O | 1900 | 2090 | S16R-PTA2 | E | 16 | 299.6 | 800 | 5500 | 2200 | 2570 | 14300 | | | |
| GP2060 SM/MI | S | 250 | 8300 | 2460 | 2820 | 19500
| GP2200 A/MI | O | 2020 | 2222 | S16R-PTAA2 | E | 16 | 316.6 | 800 | 5500 | 2300 | 2570 | 14800 | | | |
| GP2200 SM/MI | S | 250 | 10000 | 2460 | 3300 | 24300
| GP2500 A/MI | O | 2280 | 2508 | S16R2-PTAW | E | 16 | 358.6 | 800 | 6000 | 2200 | 2600 | 15500 | | | |
| GP2500 SM/MI | S | 250 | 10000 | 2460 | 3300 | 26500
| GP2800 A/MI | O | 2500 | 2750 | S16R2-PTAW2-E | E | 16 | 402.3 | 800 | 6000 | 2200 | 2600 | 16500 | | | |
| O: OPEN TYPE S: SOUNDPROOF TYPE
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
