URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-stazionari/baudouin/
Accessed: 2026-11-13

Gruppi elettrogeni Stazionari Baudouin - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni Stazionari Baudouin
I gruppi elettrogeni stazionari Green Power con motore Baudouin rappresentano una soluzione compatta, affidabile e performante per applicazioni industriali, agricole, edili e di emergenza.
Disponibili in una gamma da 20 a 3.000 kVA , combinano la solidità costruttiva Green Power con l’efficienza e l’affidabilità dei motori Baudouin, progettati per garantire basse emissioni, consumi ridotti e manutenzione semplificata.
Scegli e confronta il modello ideale
Verifica le schede tecniche per scoprire prestazioni, configurazioni e dimensioni, e trova il gruppo elettrogeno Green Power motorizzato Baudouin perfetto per le tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N. | L/h | L | mm | mm | mm | kg
| GP22 A/B | O | 20 | 22 | 4M06G4D0/S | E | 4 | 4,5 | 70 | 1750 | 700 | 1100 | 570 | | | |
| GP22 S/B | S | 100 | 2100 | 870 | 1165 | 710
| GP33 A/B | O | 30 | 33 | 4M06G6D0/S | E | 4 | 5,6 | 70 | 1750 | 700 | 1100 | 720 | | | |
| GP33 S/B | S | 100 | 2100 | 870 | 1165 | 940
| GP44 A/B | O | 40 | 44 | 4M06G8D0/S | E | 4 | 6,8 | 70 | 1750 | 700 | 1100 | 790 | | | |
| GP44 S/B | S | 100 | 2100 | 870 | 1165 | 1005
| GP50 A/B | O | 45 | 50 | 4M06G50/5 | E | 4 | 8 | 70 | 1750 | 700 | 1100 | 820 | | | |
| GP50 S/B | S | 100 | 2100 | 870 | 1165 | 1020
| GP55 A/B | O | 50 | 55 | 4M06G10D0/S | E | 4 | 8,4 | 70 | 1750 | 700 | 1100 | 900 | | | |
| GP55 S/B | S | 100 | 2100 | 870 | 1165 | 1150
| GP66 A/B | O | 60 | 66 | 4M10G2D0/S | E | 4 | 11 | 100 | 2100 | 870 | 1300 | 1100 | | | |
| GP66 S/B | S | 120 | 2260 | 1000 | 1550 | 1250
| GP88 A/B | O | 80 | 88 | 4M10G4D0/S or 4M10G88/5 | E | 4 | 13,5 | 100 | 2100 | 870 | 1300 | 1100 | | | |
| GP88 S/B | S | 130 | 2500 | 1000 | 1550 | 1250
| GP110 A/B | O | 100 | 110 | 4M10G6D0/S | E | 4 | 16 | 100 | 2100 | 870 | 1300 | 1300 | | | |
| GP110 S/B | S | 130 | 2500 | 1000 | 1550 | 1600
| GP145 A/B | O | 130 | 143 | 6M11G2D0/S | E | 6 | 23,1 | 125 | 2500 | 1000 | 1400 | 1400 | | | |
| GP145 S/B | S | 160 | 3000 | 1100 | 1520 | 1850
| GP165 A/B | O | 150 | 165 | 6M11G4D0/S | E | 6 | 24,5 | 125 | 2500 | 1000 | 1400 | 1480 | | | |
| GP165 S/B | S | 160 | 3000 | 1100 | 1520 | 2050
| GP220 A/B | O | 200 | 220 | 6M16G2D0/S | E | 6 | 31,6 | 150 | 3000 | 1100 | 1650 | 2000 | | | |
| GP220 S/B | S | 265 | 3800 | 1200 | 2000 | 2510
| GP250 A/B | O | 225 | 250 | 6M16G4D0/S | E | 6 | 37,5 | 150 | 3000 | 1100 | 1650 | 2200 | | | |
| GP250 S/B | S | 265 | 3800 | 1200 | 2000 | 2600
| GP280 A/B | O | 250 | 275 | 6M16G6D0/S | E | 6 | 42,2 | 150 | 3000 | 1100 | 1650 | 2300 | | | |
| GP280 S/B | S | 265 | 3800 | 1200 | 2000 | 2700
| GP305 A/B | O | 275 | 300 | 6M16G300/5 | E | 6 | 45,2 | 193 | 3300 | 1100 | 1800 | 2630 | | | |
| GP305 S/B | S | 265 | 3800 | 1200 | 2000 | 3630
| GP330 A/B | O | 300 | 330 | 6M16G350/5 | E | 6 | 52,3 | 193 | 3300 | 1100 | 1800 | 2630 | | | |
| GP330 S/B | S | 265 | 3800 | 1200 | 2000 | 3630
| GP385 A/B | O | 350 | 385 | 6M21G2D0/S | E | 6 | 60,7 | 193 | 3300 | 1100 | 1800 | 3400 | | | |
| GP385 S/B | S | 280 | 3950 | 1300 | 2150 | 3840
| GP440 A/B | O | 400 | 440 | 6M21G440/5 | E | 6 | 63,5 | 193 | 3300 | 1100 | 1800 | 3400 | | | |
| GP440 S/B | S | 280 | 3950 | 1300 | 2150 | 4670
| GP505 A/B | O | 450 | 500 | 6M21G500/5 | E | 6 | 76,8 | 193 | 3300 | 1100 | 1800 | 3430 | | | |
| GP505 S/B | S | 320 | 4500 | 1450 | 2250 | 5300
| GP560 A/B | O | 500 | 550 | 6M21G8D0/S | E | 6 | 78,4 | 320 | 3200 | 1300 | 2000 | 3490 | | | |
| GP560 S/B | S | 320 | 4500 | 1450 | 2250 | 5700
| GP610 A/B | O | 550 | 600 | 8M21G660/5 | E | 6 | 92,8 | 320 | 3400 | 1400 | 2200 | 4000 | | | |
| GP610 S/B | S | 370 | 5000 | 1900 | 2350 | 6200
| GP660 A/B | O | 600 | 660 | 8M21G660/5 or 6M31G660/5 | E | 6 | 92,8 | 340 | 3400 | 1400 | 2100 | 4600 | | | |
| GP660 S/B | S | 370 | 5000 | 1900 | 2350 | 6500
| GP700 A/B | O | 650 | 715 | 6M31G725/5 or 6M33G715/5 | E | 6 | 97 | 340 | 3400 | 1400 | 2100 | 4900 | | | |
| GP700 S/B | S | 370 | 5000 | 1900 | 2350 | 6800
| GP760 A/B | O | 680 | 750 | 6M31G750/5 or 6M33G750/5 | E | 6 | 108 | 340 | 3400 | 1400 | 2100 | 5000 | | | |
| GP760 S/B | S | 370 | 5000 | 1900 | 2350 | 6800
| GP810 A/B | O | 750 | 825 | 6M31G825/5 or 6M33G6D0/S | E | 6 | 113 | 370 | 3800 | 1700 | 2250 | 6000 | | | |
| GP810 SM/B | S | 420 | 5850 | 1900 | 2350 | 7100
| GP900 A/B | O | 820 | 900 | 6M31G900/5 or 12M26G900/5 | E | 6 | 122 | 370 | 4500 | 2050 | 2460 | 6250 | | | |
| GP900 SM/B | S | 420 | 5850 | 1900 | 2350 | 7200
| GP1000 A/B | O | 900 | 1000 | 12M26G1000/5 | E | 12 | 147,2 | 370 | 4500 | 2050 | 2460 | 6500 | | | |
| GP1000 SM/B | S | 420 | 5850 | 1900 | 2350 | 7200
| GP1000 A/B (*) | O | 900 | 1000 | 6M31G1000/5 | E | 12 | 147,2 | 400 | 4500 | 2050 | 2460 | 7700 | | | |
| GP1000 SM/B (*) | S | 420 | 5850 | 1900 | 2350 | 10300
| GP1120 A/B | O | 1000 | 1100 | 12M26G1100/5 or 12M26G2D0/S | E | 12 | 154,1 | 520 | 4800 | 2050 | 2200 | 7800 | | | |
| GP1120 SM/B | S | 420 | 5850 | 1900 | 2350 | 10600
| GP1260 A/B | O | 1125 | 1250 | 12M33G1250/5 | E | 12 | 174,9 | 800 | 5100 | 1950 | 2450 | 11000 | | | |
| GP1260 SM/B | S | 670 | 7000 | 2270 | 2550 | 11610
| GP1380 A/B | O | 1250 | 1400 | 12M33G1400/5 | E | 12 | 191 | 800 | 5200 | 1950 | 2500 | 11600 | | | |
| GP1380 SM/B | S | 670 | 7000 | 2270 | 2550 | 13300
| GP1500 A/B | O | 1375 | 1500 | 12M33G1500/5 | E | 12 | 214 | 800 | 5300 | 1950 | 2500 | 11800 | | | |
| GP1500 SM/B | S | 670 | 7000 | 2270 | 2550 | 14000
| GP1650 A/B | O | 1500 | 1650 | 12M33G1650/5 | E | 12 | 234 | 800 | 5400 | 1950 | 2500 | 11900 | | | |
| GP1650 SM/B | S | 670 | 7000 | 2270 | 2550 | 14100
| GP1870 A/B | O | 1750 | 1900 | 16M33G1900/5 | E | 16 | 275 | 800 | 6000 | 2220 | 2750 | 12400 | | | |
| GP1870 SM/B | S | 250 | 8300 | 2460 | 2820 | 16200
| GP2000 A/B | O | 1830 | 2000 | 16M33G2000/5 | E | 16 | 305 | 800 | 6000 | 2220 | 2750 | 13000 | | | |
| GP2000 SM/B | S | 250 | 9000 | 2460 | 3300 | 17500
| GP2300 A/B (*) | O | 2050 | 2270 | 16M33G2250/5 | E | 16 | 311 | 800 | 6000 | 2220 | 2750 | 18700 | | | |
| GP2300 SM/B (*) | S | 250 | 9000 | 2460 | 3300 | 23500
| GP2310 A/B | O | 2070 | 2270 | 20M33G2250/5 | E | 20 | 327 | 800 | 7000 | 2220 | 2750 | 18700 | | | |
| GP2310 SM/B | S | 250 | 9000 | 2460 | 3300 | 22800
| GP2530 A/B | O | 2280 | 2530 | 20M33G2500/5 | E | 20 | 361 | 800 | 7000 | 2220 | 2750 | 19100 | | | |
| GP2530 SM/B | S | 250 | 9000 | 2460 | 3300 | 24000
| GP2800 A/B | O | 2500 | 2750 | 12M55G2750/5 | E | 12 | 381 | 600 | 7000 | 2300 | 3000 | 19200 | | | |
| GP3300 A/B | S | 3000 | 3300 | 16M55G3300/5 | 16 | 454 | 600 | 7000 | 2300 | 3000 | N.A. | | | |
| O: OPEN TYPE S: SOUNDPROOF TYPE (*) MOTORE UTILIZZABILE SOLO PER USO STAND-BY (200 ORE /ANNO MAX) / STAND-BY ONLY USE (200 HOURS / YEAR MAX)
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
