URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-stazionari/gruppo-elettrogeno-scania/
Accessed: 2026-11-13

Gruppi elettrogeni Stazionari Scania - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni Stazionari Scania
I gruppi elettrogeni stazionari Green Power con motore Scania rappresentano una soluzione compatta, affidabile e performante per applicazioni industriali, agricole, edili e di emergenza.
Disponibili in una gamma da 250 a 725 kVA , combinano la solidità costruttiva Green Power con l’efficienza e l’affidabilità dei motori Scania, progettati per garantire basse emissioni, consumi ridotti e manutenzione semplificata.
Scegli e confronta il modello ideale
Verifica le schede tecniche per scoprire prestazioni, configurazioni e dimensioni, e trova il gruppo elettrogeno Green Power motorizzato Scania perfetto per le tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N. | L/h | L | mm | mm | mm | kg
| GP280 A/S | O | 250 | 275 | DC09 072A 02 11 | E | 6 | 39 | 150 | 3000 | 1100 | 1750 | 1950 | | | |
| GP280 S/S | S | 265 | 3800 | 1200 | 2000 | 3050
| GP330 A/S | O | 300 | 330 | DC13 072A 02 11 | E | 6 | 45 | 150 | 3000 | 1100 | 2200 | 2050 | | | |
| GP330 S/S | S | 280 | 3950 | 1300 | 2150 | 3225
| GP385 A/S | O | 350 | 385 | DC13 072A 02 11 | E | 6 | 54 | 170 | 3300 | 1100 | 2200 | 2840 | | | |
| GP385 S/S | S | 280 | 3950 | 1300 | 2150 | 3470
| GP410 A/S | O | 373 | 410 | DC13 072A 02 11 | E | 6 | 57 | 170 | 3300 | 1100 | 2200 | 2980 | | | |
| GP410 S/S | S | 280 | 3950 | 1300 | 2150 | 3600
| GP440 A/S | O | 400 | 440 | DC13 072A 02 12 | E | 6 | 61 | 170 | 3300 | 1100 | 2200 | 2980 | | | |
| GP440 S/S | S | 280 | 3950 | 1300 | 2150 | 3600
| GP505 A/S | O | 450 | 500 | DC13 072A 02 13 | E | 6 | 67 | 170 | 3300 | 1100 | 2200 | 3060 | | | |
| GP505 S/S | S | 280 | 3950 | 1300 | 2150 | 3680
| GP560 A/S | O | 500 | 550 | DC13 072A 02 14 | E | 8 | 72 | 170 | 3300 | 1100 | 2200 | 3120 | | | |
| GP560 S/S | S | 320 | 4500 | 1450 | 2250 | 3950
| GP610 A/S | O | 550 | 600 | DC16 093A 02 52 | E | 8 | 83 | 320 | 3400 | 1400 | 2260 | 3950 | | | |
| GP610 SM/S | S | 370 | 5000 | 1900 | 2350 | 5310
| GP660 A/S | O | 600 | 660 | DC16 093A 02 54 | E | 8 | 91 | 320 | 3400 | 1400 | 2260 | 4000 | | | |
| GP660 SM/S | S | 370 | 5000 | 1900 | 2350 | 5370
| GP700 A/S | O | 640 | 704 | DC16 093A 02 54 | E | 8 | 94 | 320 | 3400 | 1400 | 2200 | 4230 | | | |
| GP700 SM/S | S | 370 | 5000 | 1900 | 2350 | 5580
| GP720 A/S | O | 650 | 715 | DC16 078A 02 42 | E | 8 | 98 | 320 | 3400 | 1400 | 2200 | 4230 | | | |
| GP720 SM/S | S | 370 | 5000 | 1900 | 2350 | 5580
| GP780 A/S | O | 700 | 770 | DC16 078A 02 43 | E | 8 | 106 | 320 | 3400 | 1400 | 2200 | 4350 | | | |
| GP780 SM/S | S | 370 | 5000 | 1900 | 2350 | 5700
| GP810 A/S | O | 725 | 800 | DC16 078A 02 44 | E | 8 | 123.8 | 320 | 3400 | 1400 | 2200 | 4590 | | | |
| GP810 SM/S | S | 370 | 5000 | 1900 | 2350 | 5840
| O: OPEN TYPE S: SOUNDPROOF TYPE
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
