URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-stazionari/gruppo-elettrogeno-fpt/
Accessed: 2026-11-13

Gruppi elettrogeni Stazionari FPT - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni Stazionari FPT
I gruppi elettrogeni stazionari Green Power con motore FPT rappresentano una soluzione compatta, affidabile e performante per applicazioni industriali, agricole, edili e di emergenza.
Disponibili in una gamma da 30 a 600 kVA , combinano la solidità costruttiva Green Power con l’efficienza e l’affidabilità dei motori FPT, progettati per garantire basse emissioni, consumi ridotti e manutenzione semplificata.
Scegli e confronta il modello ideale
Verifica le schede tecniche per scoprire prestazioni, configurazioni e dimensioni, e trova il gruppo elettrogeno Green Power motorizzato FPT perfetto per le tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N. | L/h | L | mm | mm | mm | kg
| GP33A/I | O | 30 | 33 | R24MSNS01.31A01 | M | 4 | 5.8 | 70 | 1750 | 700 | 1100 | 685 | | | |
| GP33 S/I | S | 100 | 2100 | 870 | 1165 | 950
| GP44 A/I | O | 40 | 44 | R24MSNS01.40A01 | M | 4 | 7.2 | 70 | 1750 | 700 | 1100 | 765 | | | |
| GP44 S/I | S | 100 | 2100 | 870 | 1165 | 960
| GP50 A/I | O | 45 | 50 | N45AM1 | M | 4 | 9.2 | 70 | 1750 | 700 | 1300 | 780 | | | |
| GP50 S/I | S | 100 | 2100 | 870 | 1165 | 1000
| GP55 A/I | O | 50 | 55 | R38MSNS01.55A02 | M | 4 | 8.62 | 100 | 2100 | 870 | 1300 | 865 | | | |
| GP55 S/I | S | 120 | 2260 | 1000 | 1550 | 1225
| GP66 A/I | O | 60 | 66 | R38MSNS01.66A02 | M | 4 | 10.3 | 100 | 2100 | 870 | 1300 | 865 | | | |
| GP66 S/I | S | 120 | 2260 | 1000 | 1550 | 1225
| GP88 A/I | O | 80 | 88 | N45SM3 | M | 4 | 15.4 | 100 | 2100 | 870 | 1300 | 945 | | | |
| GP88 S/I | S | 120 | 2260 | 1000 | 1550 | 1280
| GP110 A/I | O | 100 | 110 | N45TM3 | M | 4 | 16.2 | 100 | 2100 | 870 | 1300 | 1060 | | | |
| GP110 S/I | S | 140 | 2850 | 1000 | 1550 | 1525
| GP135 A/I | O | 120 | 132 | N45TM3 | M | 4 | 21.6 | 100 | 2100 | 870 | 1300 | 1135 | | | |
| GP135 S/I | S | 140 | 2850 | 1000 | 1550 | 1580
| GP140 A/I | O | 125 | 138 | N67SM1 | M | 6 | 23.2 | 125 | 2500 | 1000 | 1400 | 1380 | | | |
| GP140 S/I | S | 160 | 3000 | 1100 | 1520 | 1720
| GP165 A/I | O | 150 | 165 | N67TM4 | M | 6 | 29.4 | 125 | 2500 | 1000 | 1400 | 1350 | | | |
| GP165 S/I | S | 170 | 3300 | 1100 | 1770 | 1855
| GP176 A/I | O | 160 | 176 | N67TM4 | M | 6 | 29.4 | 125 | 2500 | 1000 | 1400 | 1450 | | | |
| GP176 S/I | S | 170 | 3300 | 1100 | 1770 | 1870
| GP190 A/I | O | 170 | 187 | N67TM4 | M | 6 | 29.4 | 125 | 2500 | 1000 | 1400 | 1450 | | | |
| GP190 S/I | S | 170 | 3300 | 1100 | 1770 | 2090
| GP220 A/I | O | 200 | 220 | N67TM7 | M | 6 | 37.3 | 140 | 2850 | 1000 | 1500 | 1500 | | | |
| GP220 S/I | S | 170 | 3300 | 1100 | 1770 | 2100
| GP220 SM/I | S | 265 | 3800 | 1200 | 2000 | 2250
| GP280 A/I | O | 250 | 275 | N67TE8P | E | 6 | 41.2 | 140 | 2850 | 1000 | 1500 | 2000 | | | |
| GP280 S/I | S | 170 | 3300 | 1100 | 1770 | 2400
| GP280 SM/I | S | 265 | 3800 | 1200 | 2000 | 2550
| GP330 A/I | O | 300 | 330 | CURSOR 87TE4 | E | 6 | 52.6 | 150 | 3000 | 1100 | 2100 | 2550 | | | |
| GP330 S/I | S | 265 | 3800 | 1200 | 2000 | 3150
| GP385 A/I | O | 350 | 385 | CURSOR 13TE2A | E | 6 | 57.3 | 188 | 3300 | 1100 | 2100 | 2970 | | | |
| GP385 S/I | S | 280 | 3950 | 1300 | 2150 | 3660
| GP440 A/I | O | 400 | 440 | CURSOR 13TE3A | E | 6 | 70.4 | 320 | 3400 | 1400 | 2200 | 2900 | | | |
| GP440 S/I | S | 280 | 3950 | 1300 | 2150 | 3700
| GP505 A/I | O | 450 | 495 | CURSOR 13TE6W | E | 6 | 72.5 | 320 | 3400 | 1400 | 2200 | 3130 | | | |
| GP505 S/I | S | 320 | 4500 | 1450 | 2250 | 4340
| GP560 A/I | O | 500 | 550 | CURSOR 13TE7W | E | 6 | 80.2 | 320 | 3400 | 1400 | 2200 | 3190 | | | |
| GP560 S/I | S | 320 | 4500 | 1450 | 2250 | 4430
| GP610 A/I | O | 550 | 600 | CURSOR 16TE1W | E | 6 | 95 | 340 | 3400 | 1400 | 2200 | 3500 | | | |
| GP610 S/I | S | 320 | 4500 | 1450 | 2250 | 4700
| GP660 A/I | O | 600 | 660 | CURSOR 16TE1W | E | 6 | 95 | 340 | 3400 | 1400 | 2200 | 3600 | | | |
| GP660 S/I | S | 320 | 4500 | 1450 | 2250 | 4800
| O: OPEN TYPE S: SOUNDPROOF TYPE
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
