URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-stazionari/gruppo-elettrogeno-perkins/
Accessed: 2026-11-13

Gruppi elettrogeni Stazionari Perkins - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni Stazionari Perkins
I gruppi elettrogeni stazionari Green Power con motore Perkins rappresentano una soluzione compatta, affidabile e performante per applicazioni industriali, agricole, edili e di emergenza.
Disponibili in una gamma da 9 a 2.500 kVA , combinano la solidità costruttiva Green Power con l’efficienza e l’affidabilità dei motori Perkins, progettati per garantire basse emissioni, consumi ridotti e manutenzione semplificata.
Scegli e confronta il modello ideale
Verifica le schede tecniche per scoprire prestazioni, configurazioni e dimensioni, e trova il gruppo elettrogeno Green Power motorizzato Perkins perfetto per le tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N. | L/h | L | mm | mm | mm | kg
| GP11 A/P | O | 9 | 10 | 403A-11G1 | M | 3 | 2.3 | 55 | 1300 | 700 | 1000 | 375 | | | |
| GP11 SH/P | LS | 55 | 1300 | 700 | 970 | 415
| GP11 S/P | S | 70 | 1750 | 700 | 1125 | 487
| GP16 A/P | O | 13.1 | 14.5 | 403A-15G1 | M | 3 | 2.8 | 60 | 1500 | 700 | 1020 | 490 | | | |
| GP16 SH/P | LS | 70 | 1750 | 700 | 1020 | 540
| GP16 S/P | S | 70 | 1750 | 700 | 1125 | 575
| GP18 A/P | O | 15 | 16.5 | 403A-15G2 | M | 3 | / | 60 | 1500 | 700 | 1020 | 490 | | | |
| GP18 SH/P | LS | 70 | 1750 | 700 | 1020 | 545
| GP18 S/P | S | 70 | 1750 | 700 | 1125 | 590
| GP22 A/P | O | 20 | 22 | 404A-22G1 | M | 4 | 4 | 60 | 1500 | 700 | 1020 | 560 | | | |
| GP22 SH/P | LS | 70 | 1750 | 700 | 1020 | 625
| GP22 S/P | S | 70 | 1750 | 700 | 1125 | 645
| GP33 A/P | O | 30 | 33 | 1103A-33G | M | 3 | 5.4 | 70 | 1750 | 700 | 1100 | 685 | | | |
| GP33 S/P | S | 100 | 2100 | 870 | 1165 | 940
| GP44 A/P | O | 40 | 44 | 1103A-33TG1 | M | 3 | 8.2 | 70 | 1750 | 700 | 1100 | 735 | | | |
| GP44 S/P | S | 100 | 2100 | 870 | 1165 | 1005
| GP50 A/P | O | 45 | 50 | 1103A-33TG1 | M | 3 | 8.2 | 70 | 1750 | 700 | 1100 | 770 | | | |
| GP50 S/P | S | 100 | 2100 | 870 | 1165 | 1020
| GP66 A/P | O | 60 | 66 | 1103A-33TG2 | M | 3 | 10.4 | 100 | 2100 | 870 | 1300 | 840 | | | |
| GP66 S/P | S | 100 | 2100 | 870 | 1165 | 1045
| GP88 A/P | O | 80 | 88 | 1104A-44TG2 | M | 4 | 14 | 100 | 2100 | 870 | 1300 | 940 | | | |
| GP88 S/P | S | 120 | 2260 | 1000 | 1550 | 1315
| GP110 A/P | O | 100 | 110 | 1104C-44TAG2 | E | 4 | 17.1 | 100 | 2100 | 870 | 1400 | 1115 | | | |
| GP110 S/P | S | 120 | 2260 | 1000 | 1550 | 1480
| GP145 A/P | O | 135 | 148 | 1106A-70TG1 | M | 6 | 22.7 | 125 | 2500 | 1000 | 1400 | 1390 | | | |
| GP145 S/P | S | 160 | 3000 | 1100 | 1520 | 1890
| GP165 A/P | O | 150 | 165 | 1106A-70TAG2 | M | 6 | 24.7 | 125 | 2500 | 1000 | 1400 | 1480 | | | |
| GP165 S/P | S | 170 | 3300 | 1100 | 1770 | 2050
| GP198 A/P | O | 180 | 198 | 1106A-70TAG3 | M | 6 | 31.8 | 140 | 2850 | 1000 | 1400 | 1540 | | | |
| GP198 S/P | S | 170 | 3300 | 1100 | 1770 | 2160
| GP220 A/P | O | 200 | 220 | 1106A-70TAG4 | E | 6 | 34.7 | 140 | 2850 | 1000 | 1650 | 1590 | | | |
| GP220 S/P | S | 170 | 3300 | 1100 | 1770 | 2140
| GP220 SM/P | S | 265 | 3800 | 1200 | 2000 | 2300
| GP250 A/P | O | 225 | 250 | 1206A-E70TTAG2 | E | 6 | 38 | 150 | 3000 | 1100 | 1500 | 2090 | | | |
| GP250 S/P | S | 170 | 3300 | 1100 | 1770 | 2450
| GP280 A/P | O | 250 | 275 | 1206A-E70TTAG3 | E | 6 | 41.5 | 150 | 3000 | 1100 | 1500 | 2160 | | | |
| GP280 S/P | S | 170 | 3300 | 1100 | 1770 | 2510
| GP280 SM/P | S | 265 | 3800 | 1200 | 2000 | 3000
| GP330 A/P | O | 300 | 330 | 1506A-E88TAG5 | E | 6 | 48.2 | 150 | 3000 | 1100 | 1800 | 2630 | | | |
| GP330 S/P | S | 265 | 3800 | 1200 | 2000 | 3000
| GP385 A/P | O | 350 | 385 | 2206A-E13TAG2 | E | 6 | 54 | 193 | 3300 | 1100 | 2100 | 2900 | | | |
| GP385 S/P | S | 280 | 3950 | 1300 | 2150 | 3840
| GP440 A/P | O | 400 | 440 | 2206A-E13TAG3 | E | 6 | 62 | 193 | 3300 | 1100 | 2100 | 3400 | | | |
| GP440 S/P | S | 280 | 3950 | 1300 | 2150 | 3900
| GP505 A/P | O | 450 | 495 | 2506A-E15TAG1 | E | 6 | 72 | 193 | 3300 | 1100 | 2200 | 3430 | | | |
| GP505 S/P | S | 320 | 4500 | 1450 | 2250 | 4600
| GP560 A/P | O | 500 | 550 | 2506A-E15TAG2 | E | 6 | 76 | 193 | 3300 | 1100 | 2200 | 3490 | | | |
| GP560 S/P | S | 320 | 4500 | 1450 | 2250 | 4840
| GP610 A/P | O | 550 | 600 | 2806A-E18TAG1A | E | 6 | 90 | 320 | 3400 | 1400 | 2200 | 4000 | | | |
| GP610 SM/P | S | 370 | 5000 | 1900 | 2350 | 6200
| GP660 A/P | O | 600 | 660 | 2806A-E18TAG1A | E | 6 | 90 | 340 | 3400 | 1400 | 2100 | 4600 | | | |
| GP660 SM/P | S | 370 | 5000 | 1900 | 2350 | 5875
| GP700 A/P | O | 650 | 715 | 2806A-E18TAG2 | E | 6 | 97 | 340 | 3400 | 1400 | 2100 | 4280 | | | |
| GP700 SM/P | S | 370 | 5000 | 1900 | 2350 | 5930
| GP780 A/P | O | 700 | 770 | 2806A-E18TTAG4 | E | 6 | 108 | 400 | 3800 | 1700 | 2560 | 5000 | | | |
| GP780 S/P | S | 370 | 5000 | 1900 | 2350 | 7400
| GP780 SM/P | S | 420 | 5850 | 1900 | 2350 | 7950
| GP810 A/P | O | 750 | 825 | 4006-23TAG2A | E | 6 | 121 | 370 | 3800 | 1700 | 2250 | 6000 | | | |
| GP810 S/P | S | 370 | 5000 | 1900 | 2350 | 7500
| GP810 SM/P | S | 420 | 5850 | 1900 | 2350 | 8200
| GP810 A/P | O | 750 | 825 | 2806A-E18TTAG5 | E | 6 | 118 | 370 | 3800 | 1700 | 2560 | 5600 | | | |
| GP810 S/P | S | 370 | 5000 | 1900 | 2350 | 7400
| GP810 SM/P | S | 420 | 5850 | 1900 | 2350 | 8100
| GP880 A/P | O | 800 | 900 | 4006-23TAG3A | E | 6 | 130 | 400 | 4000 | 1800 | 2350 | 5850 | | | |
| GP880 S/P | S | 370 | 5000 | 1900 | 2350 | 7545
| GP880 SM/P | S | 420 | 5850 | 1900 | 2350 | 8100
| GP900 A/P | O | 800 | 900 | 4006-23TAG3A | E | 6 | 130 | 400 | 4000 | 1800 | 2350 | 6050 | | | |
| GP900 S/P | S | 370 | 5000 | 1900 | 2350 | 7750
| GP900 SM/P | S | 420 | 5850 | 1900 | 2350 | 8350
| GP1000 A/P | O | 915 | 1005 | 4008-TAG1A | E | 8 | 142 | 400 | 4500 | 2050 | 2460 | 7700 | | | |
| GP1000 S/P | S | 600 | 5900 | 2270 | 2550 | 10700
| GP1000 SM/P | S | 650 | 6500 | 2270 | 2550 | 11100
| GP1120 A/P | O | 1022 | 1125 | 4008-TAG2A | E | 8 | 160 | 520 | 4800 | 2050 | 2200 | 7800 | | | |
| GP1120 S/P | S | 600 | 5900 | 2270 | 2550 | 11000
| GP1120 SM/P | S | 650 | 6500 | 2270 | 2550 | 11400
| GP1260 A/P | O | 1125 | 1250 | 4008-30TAG3 | E | 8 | 188 | 800 | 4900 | 2000 | 2300 | 9550 | | | |
| GP1260 SM/P | S | 670 | 7000 | 2270 | 2550 | 11610
| GP1380 A/P | O | 1253 | 1385 | 4012-46TWG2A | E | 12 | 196 | 800 | 4900 | 2000 | 2300 | 11600 | | | |
| GP1380 SM/P | S | 670 | 7000 | 2270 | 2550 | 13300
| GP1500 A/P | O | 1360 | 1500 | 4012-46TWG3A | E | 12 | 213 | 800 | 4800 | 2000 | 2370 | 11800 | | | |
| GP1500 SM/P | S | 670 | 7000 | 2270 | 2550 | 14000
| GP1650 A/P | O | 1500 | 1650 | 4012-46 TAG2A | E | 12 | 237 | 800 | 5200 | 2200 | 2500 | 12400 | | | |
| GP1650 SM/P | S | 670 | 7000 | 2460 | 2550 | 15700
| GP1870 A/P | O | 1705 | 1875 | 4012-46TAG3A | E | 12 | 275 | 800 | 5200 | 2220 | 2660 | 13000 | | | |
| GP1870 SM/P | S | 250 | 8300 | 2460 | 2820 | 16500
| GP2000 A/P | O | 1850 | 2035 | 4016-TAG1A | E | 16 | 275 | 800 | 6100 | 2220 | 2450 | 13900 | | | |
| GP2000 SM/P | S | 250 | 8300 | 2460 | 2820 | 22300
| GP2000 A/P | O | 4016-61TRG1 | 300 | 800 | 6100 | 2220 | 2450 | 14200 | | | |
| GP2000 SM/P | S | 250 | 8300 | 2460 | 2820 | 18400
| GP2200 A/P | O | 2000 | 2200 | 4016-TAG2A | E | 16 | 315 | 800 | 6150 | 2220 | 2450 | 14500 | | | |
| GP2200 SM/P | S | 250 | 8300 | 2460 | 2820 | 22900
| GP2200 A/P | O | 4016-61TRG2 | 306 | 800 | 6150 | 2220 | 2450 | 14800 | | | |
| GP2200 SM/P | S | 250 | 8300 | 2460 | 2820 | 19000
| GP2500 A/P | O | 2250 | 2500 | 4016-61TRG3 | E | 16 | 346 | 800 | 6200 | 2350 | 2500 | 15800 | | | |
| GP2500 SM/P | S | 250 | 9000 | 2460 | 2820 | 19800
| GP2600 A/P | O | 2500 | / | 4016-61TRG3X | E | 16 | 376 | 800 | 6200 | 2350 | 2500 | 16200 | | | |
| GP2600 SM/P | S | 250 | 9000 | 2460 | 2820 | 20200
| O: OPEN TYPE LS: LIGHT SOUNDPROOF TYPE S: SOUNDPROOF TYPE
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
