URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-stazionari/gruppo-elettrogeno-volvo/
Accessed: 2026-11-13

Gruppi elettrogeni Stazionari Volvo - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni Stazionari Volvo
I gruppi elettrogeni stazionari Green Power con motore Volvo rappresentano una soluzione compatta, affidabile e performante per applicazioni industriali, agricole, edili e di emergenza.
Disponibili in una gamma da 200 a 750 kVA , combinano la solidità costruttiva Green Power con l’efficienza e l’affidabilità dei motori Volvo, progettati per garantire basse emissioni, consumi ridotti e manutenzione semplificata.
Scegli e confronta il modello ideale
Verifica le schede tecniche per scoprire prestazioni, configurazioni e dimensioni, e trova il gruppo elettrogeno Green Power motorizzato Volvo perfetto per le tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N. | L/h | L | mm | mm | mm | kg
| GP220 A/V | O | 200 | 220 | TAD840 GE-B | E | 6 | 34.6 | 140 | 2850 | 1000 | 1400 | 1825 | | | |
| GP220 S/V | S | 170 | 3300 | 1100 | 1770 | 2230
| GP280 A/V | O | 250 | 275 | TAD841GE | E | 6 | 42.9 | 150 | 3000 | 1100 | 1650 | 1820 | | | |
| GP280 S/V | S | 265 | 3800 | 1200 | 2000 | 2710
| GP330 A/V | O | 300 | 330 | TAD1341GE-B | E | 6 | 46 | 188 | 3300 | 1100 | 1900 | 2680 | | | |
| GP330 S/V | S | 280 | 3950 | 1300 | 2150 | 3610
| GP330 A/V | O | 300 | 330 | TAD842GE | E | 6 | 46.9 | 188 | 3300 | 1100 | 1900 | 2080 | | | |
| GP330 S/V | S | 280 | 3950 | 1300 | 2150 | 3010
| GP350 A/V | O | 315 | 347 | TAD1341GE-B | E | 6 | 48 | 188 | 3300 | 1100 | 1900 | 2820 | | | |
| GP350 S/V | S | 280 | 3950 | 1300 | 2150 | 3700
| GP350 A/V | O | 325 | 358 | TAD843GE | E | 6 | 50.4 | 188 | 3300 | 1100 | 1900 | 2220 | | | |
| GP350 S/V | S | 280 | 3950 | 1300 | 2150 | 3100
| GP385 A/V | O | 350 | 385 | TAD 1342 GE-B | E | 6 | 54 | 188 | 3300 | 1100 | 1900 | 2820 | | | |
| GP385 S/V | S | 280 | 3950 | 1300 | 2150 | 3700
| GP410 A/V | O | 375 | 415 | TAD 1343 GE-B | E | 6 | 56.6 | 188 | 3300 | 1100 | 1900 | 3050 | | | |
| GP410 S/V | S | 280 | 3950 | 1300 | 2150 | 3965
| GP440 A/V | O | 400 | 440 | TAD 1344 GE-B | E | 6 | 63.7 | 188 | 3300 | 1100 | 1900 | 3050 | | | |
| GP440 S/V | S | 280 | 3950 | 1300 | 2150 | 3850
| GP505 A/V | O | 450 | 500 | TAD 1345 GE-B | E | 6 | 71 | 188 | 3200 | 1300 | 1900 | 3300 | | | |
| GP505 S/V | S | 280 | 3950 | 1300 | 2150 | 4265
| GP560 A/V | O | 500 | 550 | TAD 1641 GE-B | E | 6 | 77.1 | 193 | 3300 | 1100 | 2200 | 3475 | | | |
| GP560 S/V | S | 320 | 4500 | 1450 | 2250 | 4700
| GP560 A/V | O | 500 | 550 | TAD 1346 GE | E | 6 | 77.1 | 193 | 3300 | 1100 | 2200 | 3475 | | | |
| GP560 S/V | S | 320 | 4500 | 1450 | 2250 | 4700
| GP610 A/V | O | 550 | 600 | TAD1642GE-B | E | 6 | 82 | 193 | 3300 | 1100 | 2190 | 3655 | | | |
| GP610 S/V | S | 320 | 4500 | 1450 | 2250 | 5800
| GP650 A/V | O | 590 | 650 | TAD1642GE-B | E | 6 | 88 | 193 | 3300 | 1100 | 2200 | 4550 | | | |
| GP650 S/V | S | 320 | 4500 | 1450 | 2250 | 5800
| GP720 A/V | O | 655 | 720 | TWD1644GE | E | 6 | 97.1 | 320 | 3400 | 1400 | 2200 | 4400 | | | |
| GP720 SM/V | S | 370 | 5000 | 1900 | 2350 | 6900
| GP780 A/V | O | 705 | 775 | TWD1645GE | E | 6 | 105.4 | 320 | 3400 | 1400 | 2200 | 4550 | | | |
| GP780 SM/V | S | 370 | 5000 | 1900 | 2350 | 7000
| GP810 A/V | O | 750 | 825 | TWD1744GE | E | 6 | 116.05 | 370 | 4000 | 1500 | 2500 | | | | |
| GP810 SM/V | S | 420 | 5900 | 2270 | 2550 |
| O: OPEN TYPE S: SOUNDPROOF TYPE
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
