URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-stazionari/mtu/
Accessed: 2026-11-13

Gruppi elettrogeni Stazionari Mtu - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni Stazionari Mtu
I gruppi elettrogeni stazionari Green Power con motore MTU rappresentano una soluzione compatta, affidabile e performante per applicazioni industriali, agricole, edili e di emergenza.
Disponibili in una gamma da 200 a 3.050 kVA , combinano la solidità costruttiva Green Power con l’efficienza e l’affidabilità dei motori MTU, progettati per garantire basse emissioni, consumi ridotti e manutenzione semplificata.
Scegli e confronta il modello ideale
Verifica le schede tecniche per scoprire prestazioni, configurazioni e dimensioni, e trova il gruppo elettrogeno Green Power motorizzato MTU perfetto per le tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N. | L/h | L | mm | mm | mm | kg
| GP610 A/M | O | 550 | 600 | 12V 1600 G10F | E | 12 | 90.8 | 340 | 3500 | 1500 | 2100 | 4000 | | | |
| GP610 SM/M | S | 370 | 5000 | 1900 | 2350 | 6200
| GP650 A/M | O | 590 | 650 | 12V 1600 G10F | E | 12 | 97.5 | 340 | 3500 | 1500 | 2100 | 4200 | | | |
| GP650 SM/M | S | 370 | 5000 | 1900 | 2350 | 6400
| GP700 A/M | O | 649 | 714 | 12V 1600 G20F | E | 12 | 101 | 340 | 3500 | 1500 | 2200 | 5050 | | | |
| GP700 SM/M | S | 370 | 5000 | 1900 | 2350 | 7200
| GP880 A/M | O | 800 | 880 | 12V 1600 G21F | E | 12 | 123.6 | 450 | 4000 | 1500 | 2100 | 5350 | | | |
| GP880 SM/M | S | 700 | 5850 | 1900 | 2550 | 8800
| GP1000 A/M | O | 910 | 1005 | 12V 1600 G31F | E | 16 | 139 | 450 | 4450 | 1910 | 2250 | 6250 | | | |
| GP1000 SM/M | S | 650 | 6500 | 2270 | 2550 | 9900
| GP1120 A/M | O | 1005 | 1106 | 16V 2000 G26F | E | 16 | 153 | 450 | 4450 | 1910 | 2250 | 7200 | | | |
| GP1120 SM/M | S | 650 | 6500 | 2270 | 2550 | 10200
| GP1260 A/M | O | 1135 | 1250 | 16V 2000 G36F | E | 16 | 173 | 450 | 4700 | 1910 | 2350 | 7650 | | | |
| GP1260 SM/M | S | 670 | 7000 | 2270 | 2550 | 10850
| GP1380 A/M | O | 1250 | 1380 | 18V 2000 G26F | E | 18 | 181 | 800 | 4700 | 1910 | 2350 | 9700 | | | |
| GP1380 SM/M | S | 670 | 7000 | 2270 | 2550 | 12600
| GP1590 A/M | O | 1445 | 1590 | 12V 4000 G14RF | E | 12 | 214 | 800 | 5000 | 2000 | 2500 | 12000 | | | |
| GP1590 SM/M | S | 250 | 8300 | 2460 | 2820 | 17900
| GP1780 A/M | O | 1650 | 1815 | 12V 4000 G14F | E | 12 | 251 | 800 | 5000 | 2000 | 2500 | 12800 | | | |
| GP1780 SM/M | S | 250 | 8300 | 2460 | 2820 | 19500
| GP2040 A/M | O | 1850 | 2035 | 12V 4000 G24F | E | 12 | 258 | 800 | 5000 | 2000 | 2500 | 14400 | | | |
| GP2040 SM/M | S | 250 | 8300 | 2460 | 2820 | 21700
| GP2310 A/M | O | 2100 | 2310 | 16V 4000 G14F | E | 16 | 308 | 800 | 6100 | 2300 | 2500 | 14500 | | | |
| GP2310 SM/M | S | 250 | 10000 | 2460 | 3300 | 25600
| GP2530 A/M | O | 2300 | 2530 | 16V 4000 G24F | E | 16 | 337 | 800 | 6100 | 2300 | 2500 | 14800 | | | |
| GP2530 SM/M | S | 250 | 10000 | 2460 | 3300 | 26100
| GP2800 A/M | O | 2500 | 2750 | 20V 4000 G14F | E | 20 | 385 | 600 | 6100 | 3000 | 2500 | N.A. | | | |
| GP3100 A/M | O | 2800 | 3080 | 20V 4000 G24F | E | 20 | 419 | 600 | 6100 | 3000 | 3000 | N.A. | | | |
| GP3400 A/M | O | 3050 | 3350 | 20V 4000 G34F | E | 20 | 446 | 600 | 6100 | 3000 | 3000 | N.A. | | | |
| O: OPEN TYPE S: SOUNDPROOF TYPE
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
