URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-stazionari/cummins/
Accessed: 2026-11-13

Gruppi elettrogeni Stazionari Cummins - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni Stazionari Cummins
I gruppi elettrogeni stazionari Green Power con motore Cummins rappresentano una soluzione compatta, affidabile e performante per applicazioni industriali, agricole, edili e di emergenza.
Disponibili in una gamma da 20 a 2.750 kVA , combinano la solidità costruttiva Green Power con l’efficienza e l’affidabilità dei motori Cummins, progettati per garantire basse emissioni, consumi ridotti e manutenzione semplificata.
Scegli e confronta il modello ideale
Verifica le schede tecniche per scoprire prestazioni, configurazioni e dimensioni, e trova il gruppo elettrogeno Green Power motorizzato Cummins perfetto per le tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N. | L/h | L | mm | mm | mm | kg
| GP22 A/C | O | 20 | 22 | X2.5G2 | M | 3 | 4,8 | 70 | 1750 | 700 | 1100 | 530 | | | |
| GP22 S/C | S | 100 | 2100 | 870 | 1165 | 625
| GP30 A/C | O | 25 | 27,5 | X2.5G2 | M | 3 | 4,8 | 70 | 1750 | 700 | 1100 | 600 | | | |
| GP30 S/C | S | 100 | 2100 | 870 | 1165 | 820
| GP33 A/C | O | 30 | 33 | X3.3G1 | M | 4 | 6,1 | 70 | 1750 | 700 | 1100 | 680 | | | |
| GP33 S/C | S | 100 | 2100 | 870 | 1165 | 880
| GP44 A/C-T | O | 40 | 44 | 4BTAA3.3G16 | M | 4 | 8.0 | 70 | 1750 | 700 | 1100 | 675 | | | |
| GP44 S/C-T | S | 100 | 2260 | 1000 | 1550 | 870
| GP55 A/C | O | 50 | 55 | 4BTAA3.3G13 | M | 4 | 11 | 70 | 1750 | 700 | 1100 | 830 | | | |
| GP55 S/C | S | 120 | 2260 | 1000 | 1550 | 1030
| GP66 A/C | O | 60 | 66 | 4BTAA3.3G13 | M | 4 | 11 | 100 | 2100 | 870 | 1300 | 910 | | | |
| GP66 S/C | S | 120 | 2260 | 1000 | 1550 | 1180
| GP88 A/C | O | 80 | 88 | 6BTA5.9G5 | E | 6 | 18 | 100 | 2260 | 1000 | 1400 | 1300 | | | |
| GP88 S/C | S | 140 | 2850 | 1000 | 1550 | 1650
| GP110 A/C | O | 100 | 110 | 6BTA5.9G5 | E | 6 | 18 | 100 | 2260 | 1000 | 1500 | 1350 | | | |
| GP110 S/C | S | 140 | 2850 | 1000 | 1550 | 1700
| GP145 A/C | O | 132 | 145 | 6BTAA5.9G6 | E | 6 | 27 | 125 | 2260 | 1000 | 1550 | 1400 | | | |
| GP145 S/C | S | 170 | 3300 | 1100 | 1770 | 2000
| GP165 A/C | O | 150 | 165 | 6BTAA5.9G7 | E | 6 | 29 | 125 | 2500 | 1000 | 1550 | 1450 | | | |
| GP165 S/C | S | 170 | 3300 | 1100 | 1770 | 2000
| GP220 A/C-T | O | 200 | 220 | QSB7G5 | E | 6 | 36 | 140 | 2850 | 1000 | 1600 | 1650 | | | |
| GP220 S/C-T | S | 170 | 3300 | 1100 | 1770 | 2140
| GP330 A/C | O | 300 | 330 | 6LTAA9.5G1 | E | 6 | 50 | 150 | 3000 | 1100 | 1900 | 2250 | | | |
| GP330 S/C | S | 280 | 3950 | 1300 | 2150 | 3750
| GP440 A/C | O | 400 | 440 | QSG12G4 | E | 6 | 60 | 290 | 3200 | 1400 | 1900 | 3650 | | | |
| GP440 S/C | S | 320 | 4300 | 1600 | 2250 | 5250
| GP560 A/C | O | 500 | 550 | M15G8 | E | 6 | 80 | 290 | 3200 | 1400 | 1900 | 3750 | | | |
| GP560 S/C | S | 320 | 4300 | 1600 | 2250 | 5350
| GP700 A/C | O | 636 | 700 | VTA28G5 | E | 12 | 104 | 340 | 3500 | 1600 | 2100 | 5150 | | | |
| GP700 S/C | S | 370 | 5000 | 1900 | 2350 | 7300
| GP825 A/C (*) | O | 750 | 825 | VTA28G6 | E | 12 | 140 | 400 | 4000 | 1700 | 2100 | 5250 | | | |
| GP825 SM/C (*) | S | 420 | 5850 | 1900 | 2350 | 8200
| GP880 A/C | O | 800 | 880 | QSK23G3 | E | 6 | 121 | 400 | 4000 | 1700 | 2100 | 5350 | | | |
| GP880 SM/C | S | 420 | 5850 | 1900 | 2350 | 8500
| GP1000 A/C | O | 910 | 1000 | KTA38G3 | E | 12 | 151 | 400 | 4000 | 1700 | 2060 | 7300 | | | |
| GP1000 SM/C | S | 650 | 6500 | 2270 | 2550 | 9200
| GP1120 A/C | O | 1000 | 1100 | KTA38G14 | E | 12 | 161 | 480 | 4500 | 2050 | 2350 | 8700 | | | |
| GP1120 SM/C | S | 650 | 6500 | 2270 | 2550 | 12130
| GP1260 A/C (*) | O | 1136 | 1250 | KTA38G9 | E | 12 | 256 | 440 | 4500 | 1800 | 2350 | 10400 | | | |
| GP1260 SM/C (*) | S | 650 | 6500 | 2270 | 2550 | 13400
| GP1400 A/C | O | 1275 | 1400 | KTA50G3 | E | 16 | 199 | 800 | 5050 | 2000 | 2250 | 10000 | | | |
| GP1400 SM/C | S | 670 | 7000 | 2270 | 2550 | 14000
| GP1650 A/C | O | 1500 | 1650 | KTA50GS8 | E | 16 | 238 | 800 | 5550 | 2050 | 2350 | 11800 | | | |
| GP1650 SM/C | S | 670 | 8300 | 2460 | 2820 | 16600
| GP2000 A/C | O | 1800 | 2000 | KTA50G23 | E | 16 | 289 | 250 | 5550 | 2050 | 2350 | N.A. | | | |
| GP2000 SM/C | S | 250 | 8300 | 2460 | 2820 | N.A.
| GP2200 A/C | O | 2034 | 2233 | KTA50G25 | E | 16 | 291 | 800 | 6700 | 2550 | 3150 | 15300 | | | |
| GP2200 SM/C | S | 250 | 10000 | 2460 | 3300 | 26000
| GP2200 A/C | O | 2034 | 2233 | QSK60G4 | E | 16 | 291 | 800 | 6700 | 2550 | 3150 | 15300 | | | |
| GP2200 SM/C | S | 250 | 10000 | 2460 | 3300 | 26000
| GP2500 A/C | O | 2250 | 2500 | QSK60G8 | E | 16 | 331 | 250 | 6700 | 2500 | 3250 | 15500 | | | |
| GP2500 SM/C | S | 250 | 10000 | 2460 | 3300 | N.A.
| GP2800 A/C | O | 2500 | 2750 | QSK60G23 | E | 16 | 404 | 250 | 6700 | 2500 | 3250 | 16000 | | | |
| GP3100 A/C | O | 2750 | 3000 | QSK78G9 | E | 18 | 406 | 250 | 7000 | 2300 | 2800 | 17800 | | | |
| O: OPEN TYPE S: SOUNDPROOF TYPE (*) MOTORE UTILIZZABILE SOLO PER USO STAND-BY (200 ORE /ANNO MAX) / STAND-BY ONLY USE (200 HOURS / YEAR MAX)
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
