URL: https://www.greenpowergen.it/prodotti/gruppo-elettrogeno-gruppi-elettrogeni-diesel-benzina-1500-rpm/kohler/
Accessed: 2026-11-13

Gruppi elettrogeni Mobili Relhko - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni Mobili Relhko
I gruppi elettrogeni mobili Green Power con motore Rehlko offrono potenza affidabile e flessibilità per cantieri, eventi, emergenze e interventi temporanei.
Disponibili in una gamma da 5 a 45 kVA , sono progettati per garantire facilità di trasporto e rapido collegamento, con telai resistenti e carrelli integrati per spostamenti agevoli.
La motorizzazione Rehlko assicura consumi contenuti, basse emissioni e manutenzione semplice, anche in condizioni operative difficili. Perfetti per chi necessita di energia dove serve, quando serve.
Scegli e confronta il modello ideale
Verifica le schede tecniche per scoprire prestazioni, configurazioni e dimensioni, e trova il gruppo elettrogeno Green Power motorizzato Rehlko perfetto per le tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | EMISSIONI EMISSIONS | DIESEL | UREA | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N. | L/h | L | L | mm | mm | mm | kg
| GP6 A/K-SV | O | 5 | 5.5 | KDW 702 (M) | M | 2 | 1,2 | STAGE V | 55 | / | 1300 | 700 | 1000 | 300 | | | |
| GP6 SH/K-SV | LS | 55 | / | 1300 | 700 | 970 | 370
| GP9 A/K-SV-A | O | 8 | 8.8 | KDW 1003 (M) | M | 3 | 1,9 | STAGE V | 55 | / | 1300 | 700 | 1000 | 330 | | | |
| GP9 SH/K-SV | LS | 55 | / | 1300 | 700 | 970 | 400
| GP11 A/K-SV | O | 10 | 11 | KSD 1403 NA | E | 3 | 2,6 | STAGE V | 55 | / | 1300 | 700 | 1000 | 350 | | | |
| GP11 SH/K-SV | LS | 70 | / | 1750 | 700 | 1020 | 448
| GP11 S/K-SV | S | 70 | / | 1750 | 700 | 1125 | 500
| GP18 A/K-SV | O | 15 | 16.5 | KSD 1403 TC | E | 3 | 3,3 | STAGE V | 60 | / | 1500 | 700 | 1020 | 440 | | | |
| GP18 SH/K-SV | LS | 70 | / | 1750 | 700 | 1020 | 470
| GP18 S/K-SV | S | 70 | / | 1750 | 700 | 1125 | 530
| GP22 A/K-SV | O | 20 | 22 | KSD 1403 TCA | E | 3 | 3,5 | STAGE V | 60 | / | 1500 | 700 | 1020 | 520 | | | |
| GP22 SH/K-SV | LS | 70 | / | 1750 | 700 | 1020 | 588
| GP22 S/K-SV | S | 70 | / | 1750 | 700 | 1125 | 630
| GP33 A/K-SV | O | 30 | 33 | KDI 1903 TCR | E | 3 | 6,3 | STAGE V | 100 | / | 2100 | 870 | 1300 | 560 | | | |
| GP33 S/K-SV | S | 120 | / | 2260 | 1000 | 1550 | 1100
| GP44 A/K-SV | O | 40 | 44 | KDI 2504 TCR | E | 4 | 8,5 | STAGE V | 100 | / | 2100 | 870 | 1300 | 650 | | | |
| GP44S/K-SV | S | 120 | / | 2260 | 1000 | 1550 | 1280
| GP50 A/K-SV | O | 45 | 50 | KDI 2504 TCR | E | 4 | 8,5 | STAGE V | 100 | / | 2100 | 870 | 1300 | 850 | | | |
| GP50 S/K-SV | S | 120 | / | 2260 | 1000 | 1550 | 1300
| O: OPEN TYPE LS: LIGHT SOUNDPROOF TYPE S: SOUNDPROOF TYPE
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
