URL: https://www.greenpowergen.it/prodotti/gruppo-elettrogeno-gruppi-elettrogeni-diesel-benzina-1500-rpm/fpt/
Accessed: 2026-11-13

Gruppi elettrogeni Mobili FPT - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni Mobili FPT
I gruppi elettrogeni mobili Green Power con motore FPT offrono potenza affidabile e flessibilità per cantieri, eventi, emergenze e interventi temporanei.
Disponibili in una gamma da 60 a 200 kVA , sono progettati per garantire facilità di trasporto e rapido collegamento, con telai resistenti e carrelli integrati per spostamenti agevoli.
La motorizzazione FPT assicura consumi contenuti, basse emissioni e manutenzione semplice, anche in condizioni operative difficili. Perfetti per chi necessita di energia dove serve, quando serve.
Scegli e confronta il modello ideale
Verifica le schede tecniche per scoprire prestazioni, configurazioni e dimensioni, e trova il gruppo elettrogeno Green Power motorizzato FPT perfetto per le tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | SERBATOIO TANK | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | REG | CIL. | CONSUMO AL 75% PRP CONSUMPTION AT 75% PRP | EMISSIONI EMISSIONS | DIESEL | UREA | Lu | La | A | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N. | L/h | L | L | mm | mm | mm | kg
| GP60 A/I-SV | O | 60 | 60 | F34TEVP01 | E | 4 | 11.1 | STAGE V | 100 | / | 2100 | 870 | 1300 | 1155 | | | |
| GP60 S/I-SV | S | 140 | / | 2850 | 1000 | 1420 | 1520
| GP88 A/I-SV | O | 80 | 88 | F36ETVP03.A85 | E | 4 | 12.9 | STAGE V | 125 | 43 | 2500 | 1000 | 1800 | 1500 | | | |
| GP88 S/I-SV | S | 160 | 43 | 3000 | 1100 | 1820 | 1885
| GP110 A/I-SV | O | 100 | 100 | F36ETVP03.A94 | E | 4 | 16 | STAGE V | 125 | 43 | 2500 | 1000 | 1800 | 1600 | | | |
| GP110 S/I-SV | S | 160 | 43 | 3000 | 1100 | 1820 | 2000
| GP165 A/I-SV | O | 150 | 165 | N67TEVP06.00 | E | 6 | 24.5 | STAGE V | 160 | 43 | 3000 | 1100 | 2400 | N.A. | | | |
| GP165 S/I-SV | S | 280 | 43 | 3950 | 1300 | 2150 | N.A.
| GP220 A/I-SV | O | 200 | 220 | N67TEVP05.00 | E | 6 | 34.1 | STAGE V | 150 | 43 | 3000 | 1100 | 2400 | N.A. | | | |
| GP220 S/I-SV | S | 280 | 43 | 3950 | 1300 | 2150 | N.A.
| O: OPEN TYPE S: SOUNDPROOF TYPE
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
