URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-gpl-gruppi-elettrogeni-a-metano/gruppi-elettrogeni-a-gas-psi/
Accessed: 2026-11-13

Gruppi elettrogeni a Gas PSI - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
marche motori
Gruppi Elettrogeni
Gruppi elettrogeni a Gas PSI
I gruppi elettrogeni a gas Green Power con motore PSI offrono una soluzione efficiente e sostenibile per applicazioni industriali, agricole, residenziali e di emergenza.
Disponibili in una gamma da 20 a 1.100 kVA , questi gruppi combinano la robustezza costruttiva di Green Power con l’affidabilità e le alte prestazioni dei motori PSI, progettati specificamente per il funzionamento a gas naturale o GPL.
I motori PSI garantiscono basse emissioni, consumi ottimizzati e un funzionamento silenzioso, perfetto per installazioni in aree con normative ambientali restrittive. Inoltre, sono studiati per una manutenzione semplice e una lunga durata operativa anche in condizioni di utilizzo continuo.
Scegli e confronta il modello ideale
Consulta le schede tecniche per scoprire potenze, configurazioni e dimensioni, e trova il gruppo elettrogeno a gas Green Power più adatto alle tue esigenze.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | DOWNLOAD
| kVA - 50 Hz | MODELLO MODEL | CARBURANTE FUEL | REG | CIL. | LEROY SOMER | LINZ | MECC ALTE | STAMFORD
| PRP | ESP | N.
| GP25 A/G | O | / | 25 | 2.4L | METANO METHANE | E | 4 | | | |
| GP25 S/G | S
| GP25 A/G | O | / | 28 | 2.4L | GPL LPG | E | 4 | | | |
| GP25 S/G | S
| GP33 A/G | O | 30 | 33 | 4X | METANO METHANE | E | 6 | | | |
| GP33 S/G | S
| GP33 A/G | O | 30 | 33 | 4X | GPL LPG | E | 6 | | | |
| GP33 S/G | S
| GP44 A/G | O | 43 | 48 | 4X | METANO METHANE | E | 6 | | | |
| GP44 S/G | S
| GP44 A/G | O | 45 | 50 | 4X | GPL LPG | E | 6 | | | |
| GP44 S/G | S
| GP66 A/G | O | 60 | 65 | 5.7L | METANO METHANE | E | 8 | | | |
| GP66 S/G | S
| GP66 A/G | O | 63 | 73 | 5.7L | GPL LPG | E | 8 | | | |
| GP66 S/G | S
| GP84 A/G | O | 75 | 80 | 6.7LNA | METANO METHANE | E | 6 | | | |
| GP84 S/G | S
| GP84 A/G | O | 79 | 85 | 6.7LNA | GPL LPG | E | 6 | | | |
| GP84 S/G | S
| GP110 A/G | O | 95 | 107 | 8.8L | METANO METHANE | E | 8 | | | |
| GP110 S/G | S
| GP110 A/G | O | 100 | 110 | 8.8L | GPL LPG | E | 8 | | | |
| GP110 S/G | S
| GP135 A/G | O | 110 | 125 | 6.7LT | METANO METHANE | E | 6 | | | |
| GP135 S/G | S
| GP160 A/G | O | 145 | 160 | 8.1LT | METANO METHANE | E | 6 | | | |
| GP160 S/G | S
| GP250 A/G | O | 230 | 250 | 10LT | METANO METHANE | E | 6 | | | |
| GP250 S/G | S
| GP250 A/G | O | 180 | 180 | 10LT | GPL LPG | E | 6 | | | |
| GP250 S/G | S
| GP280 A/G | O | 250 | 265 | 13L | METANO METHANE | E | 6 | | | |
| GP280 S/G | S
| GP410 A/G | O | 360 | 430 | 21.9L | METANO METHANE | E | 12 | | | |
| GP410 SM/G | S
| GP410 A/G | O | 250 | 300 | 21.9L | GPL LPG | E | 12 | | | |
| GP410 SM/G | S
| GP660 A/G | O | 575 | 660 | 32L | METANO METHANE | E | 12 | | | |
| GP660 SM/G | S
| GP660 A/G | O | 380 | 450 | 32L | GPL LPG | E | 12 | | | |
| GP660 SM/G | S
| GP825 A/G | O | 750 | 825 | 40L | METANO METHANE | E | 12 | | | |
| GP825 SM/G | S
| GP825 A/G | O | 480 | 530 | 40L | GPL LPG | E | 12 | | | |
| GP825 SM/G | S
| GP1120 A/G | O | 1000 | 1100 | 53L | METANO METHANE | E | 16 | | | |
| GP1120 SM/G | S
| GP1120 A/G | O | 735 | 825 | 53L | GPL LPG | E | 16 | | | |
| GP1120 SM/G | S
| O: OPEN TYPE S: SOUNDPROOF TYPE
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
