URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-gruppo-elettrogeno-diesel-benzina-3000-rpm/gruppo-elettrogeno-diesel-3000-rpm/
Accessed: 2026-11-13

Gruppi elettrogeni Diesel 3000 rpm - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
Gruppi elettrogeni Diesel 3000 rpm
I gruppi elettrogeni Green Power a 3000 rpm sono concepiti per soddisfare le esigenze di produzione di energia fino a 18 kVA.
La nostra gamma di gruppi elettrogeni è caratterizzata da:
Elevata facilità e praticità d’uso
Estrema silenziosità
Compattezza
Ottime prestazioni
Facilità di trasporto
Bassi costi di gestione
I gruppi elettrogeni a 3000 rpm a diesel sono disponibili nelle seguenti motorizzazioni: Honda, Rehlko, Yanmar.
Per le informazioni tecniche dettagliate dei nostri gruppi elettrogeni Vi invitiamo a consultare il nostro catalogo.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| 230V | 400V | MODELLO MODEL | AVVIAMENTO STARTING | CIL. | CONSUMO CONSUMPTION | SERBATOIO TANK | EMISSIONI EMISSIONS | L x L x A | STD | AVR
| kVA | kVA | N. | L/h | L | mm. | kg
| GP 4000 XM/LM | 1-PHASE | 3.5 | / | KOHLER KD350 | A STRAPPO RECOIL START | 1 | 1 | 4 | STAGE V | 700x570x630 | 71 | |
| GP 4000 XM/YM | 1-PHASE | 3.5 | / | YANMAR L70V | A STRAPPO RECOIL START | 1 | 1.2 | 3.5 | STAGE V | 700x570x630 | 71 | |
| GP 4000 XM/LE | 1-PHASE | 3.5 | / | KOHLER KD350 | A STRAPPO RECOIL START | 1 | 1 | 4 | STAGE V | 780x570x680 | 82 | |
| GP 4000 XM/YE | 1-PHASE | 3.5 | / | YANMAR L70V | A STRAPPO RECOIL START | 1 | 1.2 | 3.5 | STAGE V | 780x570x680 | 82 | |
| GP 6000 XM/LM | 1-PHASE | 5.6 | / | KOHLER KD15440 | A STRAPPO RECOIL START | 1 | 1.6 | 5 | STAGE V | 780x570x680 | 94 | |
| GP 6000 XT/LM | 3-PHASE | 3.3 | 6.5 | 780x570x680 | 101 | |
| GP 6000 XM/LE | 1-PHASE | 5.6 | / | KOHLER KD15440 | A STRAPPO RECOIL START | 1 | 1.6 | 5 | STAGE V | 780x570x680 | 105 | |
| GP 6000 XT/LE | 3-PHASE | 3.3 | 6.5 | 780x570x680 | 113 | |
| GP 6000 XM/YM | 1-PHASE | 5.5 | / | YANMAR L100V | A STRAPPO RECOIL START | 1 | 1.8 | 5.5 | STAGE V | 780x570x680 | 103 | |
| GP 6000 XT/YM | 3-PHASE | 3.3 | 6.5 | 780x570x680 | 110 | |
| GP 6000 XM/YE | 1-PHASE | 5.5 | / | YANMAR L100V | A STRAPPO RECOIL START | 1 | 1.8 | 5.5 | STAGE V | 780x570x680 | 114 | |
| GP 6000 XT/YE | 3-PHASE | 3.3 | 6.5 | 780x570x680 | 122 | |
| GP 11000 XM/LE | 1-PHASE | 10 | / | KOHLER KD425-2 | A STRAPPO RECOIL START | 2 | 2.5 | 7 | NOT EMISSIONED | 1060x620x780 | 162 | |
| GP 12000 XT/LE | 3-PHASE | 3.3 | 11 | 1060x620x780 | 165 | |
| GP 13000 XM/RE | 1-PHASE | 12 | / | RAYWIN RSAD 292 | A STRAPPO RECOIL START | 2 | 3.0 | 7 | STAGE V | 1060x620x780 | 192 | |
| GP 15000 XT/RE | 3-PHASE | 4.5 | 13.8 | 20 | 1060x620x780 | 198 | |
| GP 17000 XM/LE | 1-PHASE | 16.3 | / | KOHLER KD625-2 | A STRAPPO RECOIL START | 2 | 4 | 10 | NOT EMISSIONED | 1200x620x970 | 253 | |
| GP 20000 XT/LE | 3-PHASE | 7 | 20.3 | 20 | 1200x620x970 | 271 | |
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
