URL: https://www.greenpowergen.it/prodotti/gruppi-elettrogeni-gruppo-elettrogeno-diesel-benzina-3000-rpm/silenziati/
Accessed: 2026-11-13

Gruppi elettrogeni Silenziati 3000 rpm - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
Gruppi elettrogeni Silenziati 3000 rpm
I gruppi elettrogeni Green Power a 3000 rpm sono concepiti per soddisfare le esigenze di produzione di energia fino a 18 kVA .
La nostra gamma di gruppi elettrogeni è caratterizzata da:
Elevata facilità e praticità d’uso
Estrema silenziosità
Compattezza
Ottime prestazioni
Facilità di trasporto
Bassi costi di gestione
I gruppi elettrogeni a 3000 rpm sono disponibili a benzina e gasolio nelle seguenti motorizzazioni: Honda, Rehlko, Yanmar .
Per le informazioni tecniche dettagliate dei nostri gruppi elettrogeni Vi invitiamo a consultare il nostro catalogo.
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | TIPO TYPE | POTENZA POWER | MOTORE ENGINE | DIMENSIONI DIMENSIONS | PESO WEIGHT | DOWNLOAD
| 230V | 400V | MODELLO MODEL | RAFFREDDAMENTO COOLING | CIL. | CONSUMO CONSUMPTION | SERBATOIO TANK | EMISSIONI EMISSIONS | L x L x A | STD | AVR
| kVA | kVA | N. | L/h | L | mm. | kg
| GP6000 SM/LDE | 1-PHASE | 5.5 | / | KOHLER KD15440 | ARIA AIR | 1 | 1.6 | STAGE V | 20 | 940x650x840 | 190 | |
| GP6000 ST/LDE | 3-PHASE | 4.4 | 6.5 | 940x650x840 | 193 | |
| GP10000 SM/LDE | 1-PHASE | 9.7 | / | KOHLER 425-2 | ARIA AIR | 2 | 2.5 | NOT EMISSIONED | 20 | 940x650x840 | 235 | |
| GP12000 ST/LDE | 3-PHASE | 3.3 | 11 | 940x650x840 | 235 | |
| GP10000 SM/KW | 1-PHASE | 9.4 | / | KOHLER KDW702 | ACQUA WATER | 2 | 2.7 | STAGE V | 50 | 1300x700x1000 | 380 | |
| GP12000 ST/KW | 3-PHASE | 3.3 | 11 | 1300x700x1000 | 386 | |
| GP13000 SM/LDE | 1-PHASE | 12 | / | KOHLER KD477 | ARIA AIR | 2 | 2.8 | NOT EMISSIONED | 50 | 1200x700x1050 | 340 | |
| GP15000 ST/LDE | 3-PHASE | 4.5 | 14.8 | 1200x700x1050 | 345 | |
| GP13000 SM/YW | 1-PHASE | 12.5 | / | YANMAR 3TNM74F | ACQUA WATER | 2 | 3.1 | STAGE V | 50 | 1300x700x1000 | 450 | |
| GP16000 ST/YW | 3-PHASE | 5.2 | 15.6 | 1300x700x1000 | 460 | |
| GP17000 SM/LDE | 1-PHASE | 16.3 | / | KOHLER KD625-2 | ARIA AIR | 2 | 4.0 | NOT EMISSIONED | 60 | 1400x700x1050 | 390 | |
| GP20000 ST/LDE | 3-PHASE | 7.3 | 20 | 1400x700x1050 | 400 | |
| GP14000 SM/KW | 1-PHASE | 14.0 | / | KOHLER KDW1003 | ACQUA WATER | 3 | 2.9 | STAGE V | 50 | 1300x700x1000 | 400 | |
| GP18000 ST/KW | 3-PHASE | 5.8 | 17.5 | 1300x700x1000 | 420 | |
| GP19000 SM/KW | 1-PHASE | 18.7 | / | KOHLER KDW1404 | ACQUA WATER | 4 | 5.4 | STAGE 3A | 70 | 1750x700x1020 | 450 | |
| GP24000 ST/KW | 3-PHASE | 7.3 | 23.4 | 1750x700x1020 | 470 | |
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
