URL: https://www.greenpowergen.it/prodotti/emergency/gruppi-elettrogeni/
Accessed: 2026-11-13

Gruppi elettrogeni - Green Power Generators
News
Epta Gruppo
Lavora con noi
Racing Team
Italiano
English
Salta al contenuto
Azienda
Tecnologia e Innovazione
Company Profile
Territorio
Ambiente
Prodotti
Gruppi elettrogeni Stazionari
Gruppi elettrogeni Mobili
Gruppi elettrogeni a 55 dB(A)
Gruppi elettrogeni in Container
Gruppi elettrogeni in Media Tensione
Gruppi elettrogeni a Gas
Energy Storage
Gruppi elettrogeni 3000 rpm
Gruppi elettrogeni a Cardano
Motosaldatrici
CKD e Ricambi
Green Power Emergency
Green Power Solar
Green Power Lighting
Settori
Industriale
Rental / Eventi
Data Center
Militare
Agricoltura
Telecomunicazioni
Edifici Residenziali e Commerciali
Edilizia
Oil & Gas
Healthcare
Power Plant & Grid Support
Enti governativi (ONU / UNICEF / FAO)
Servizi
Fiere
Download
News
Epta Gruppo
Lavora con noi
Racing Team
Contatti
Gruppi elettrogeni
Gamma di gruppi elettrogeni 1500 giri progettati appositamente per attività di tipo emergenziale, allestimento campi base o alimentazione attrezzature d’emergenza. Dotati di robuste cofanature con insonorizzazioni (gamma disponibile fino a 55 dB(A) quadri prese totalmente personalizzabili possibilità di avere connessioni powerlock o predisposizione per ATS. Si realizzano su rimorchi stradali omologati, mentre per taglie più grandi, possibilità di realizzazione in shelter o allestimenti in container, infine personalizzazione di colori e livree.
Scopri tutti i dettagli
RICHIEDI INFORMAZIONI
| | MODELLO MODEL | POTENZA POWER (PRP kVA) | POTENZA POWER (LTP kVA) | MOTORE ENGINE | CONSUMO CONSUMPTION (l/h) | SERBATOIO TANK (l) | DIMENSIONI (LxLxA) DIMENSIONS (LxWxH) (mm) | PESO WEIGHT (kg)
| GP6 SH/K-SV | 5 | 5,5 | KOHLER | 1,2 | 55 | 1300 x 700 x 970 | 370
| GP9 SH/K-SV | 8 | 8,8 | KOHLER | 1,8 | 55 | 1300 x 700 x 970 | 400
| GP11 SH/K-SV | 10 | 11 | KOHLER | 2,5 | 70 | 1750 x 700 x 1020 | 448
| GP11 S/K-SV | 10 | 11 | KOHLER | 2,5 | 70 | 1750 x 700 x 1125 | 500
| GP11 SH/Y-SV | 10 | 11 | YANMAR | 2,5 | 70 | 1750 x 700 x 1020 | 480
| GP11 S/Y-SV | 10 | 11 | YANMAR | 2,5 | 70 | 1750 x 700 x 1125 | 530
| GP18 SH/K-SV | 15 | 16,5 | KOHLER | 3,1 | 70 | 1750 x 700 x 1020 | 525
| GP18 S/K-SV | 15 | 16,5 | KOHLER | 3,1 | 70 | 1750 x 700 x 1125 | 570
| GP18 SH/Y-SV | 15 | 16,5 | YANMAR | 3,1 | 70 | 1750 x 700 x 1020 | 525
| GP18 S/Y-SV | 15 | 16,5 | YANMAR | 3,1 | 70 | 1750 x 700 x 1125 | 570
| GP22 S/K-SV | 20 | 22 | KOHLER | 3,5 | 70 | 1750 x 700 x 1125 | 630
| GP22 S/Y-SV | 20 | 22 | YANMAR | 3,6 | 70 | 1750 x 700 x 1125 | 630
| GP33 S/K-SV | 30 | 33 | KOHLER | 7,2 | 120 | 2260 x 1000 x 1420 | 1100
| GP44S/K-SV | 40 | 44 | KOHLER | 8,6 | 120 | 2260 x 1000 x 1420 | 1280
| GP50 S/K-SV | 45 | 50 | KOHLER | 8,6 | 120 | 2260 x 1000 x 1420 | 1300
| GP60 S/I-SV | 60 | 60 | FPT - Iveco | 10,7 | 140 | 2850 x 1000 x 1420 | 1520
| GP88 S/I-SV | 80 | 88 | FPT - Iveco | 13,5 | 160 | 3000 x 1100 x 1520 | 2100
| GP110 S/I-SV | 100 | 110 | FPT - Iveco | 17 | 160 | 3000 x 1100 x 1520 | 2100
| GP165 SM/V-SV | 150 | 165 | VOLVO | 25 | 280 | 3950 x 1300 x 2150 | 2900
| GP165 SM/I-SV | 150 | 165 | FPT - Iveco | 33 | 280 | 3950 x 1300 x 2150 | 2900
| GP220 SM/V-SV | 200 | 220 | VOLVO | 30 | 280 | 3950 x 1300 x 2150 | 3000
| GP220 SM/I-SV | 200 | 220 | FPT - Iveco | 36 | 280 | 3950 x 1300 x 2150 | 3000
| GP280 SM/V-SV | 250 | 275 | VOLVO | 39 | 280 | 3950 x 1300 x 2150 | 4300
| GP280 SM/S-SV | 250 | 275 | SCANIA | 40 | 320 | 4300 x 1600 x 2250 | 4500
Hai bisogno di maggiori informazioni?
Il nostro team è pronto ad aiutarti
a trovarti la migliore soluzione per le tue esigenze
Accetta l'informativa sul trattamento dati personali (D.Lgs. 196/2003)
GREEN POWER SYSTEMS S.r.l.
Località Maiano sn Sassocorvaro Auditore (PU)
info@greenpowergen.com | +39 0722 726411
Copyright 2025 - GREEN POWER SYSTEMS S.r.l. - P.IVA: 02018810412 - CREDITS - Whistleblowing - Font by fontfabric.com
imunify-bot-check
My Agile Privacy®
✕
Questo sito utilizza cookie tecnici e di profilazione.
Puoi accettare, rifiutare o personalizzare i cookie premendo i pulsanti desiderati.
Chiudendo questa informativa continuerai senza accettare.
Accetta Rifiuta Personalizza
Consenso
Impostazioni privacy
Questo sito utilizza i cookie per migliorare la tua esperienza di navigazione su questo sito.
Google Analytics Sempre Abilitato
Google Analytics &egrave; un servizio di analisi web fornito da Google Ireland Limited (“Google”). Google utilizza i dati personali raccolti per tracciare ed esaminare l’uso di questo sito web, compilare report sulle sue attivit&agrave; e condividerli con gli altri servizi sviluppati da Google. Google pu&ograve; utilizzare i tuoi dati personali per contestualizzare e personalizzare gli annunci del proprio network pubblicitario. I dati inviati vengono collezionati per gli scopi di personalizzazione dell'esperienza e il tracciamento statistico. Trovi maggiori informazioni alla pagina "Ulteriori informazioni sulla modalit&agrave; di trattamento delle informazioni personali da parte di Google" .
Luogo del trattamento: Irlanda - Privacy Policy
Google Fonts Sempre Abilitato
Google Fonts &egrave; un servizio per visualizzare gli stili dei caratteri di scrittura gestito da Google Ireland Limited e serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
Widget Video YouTube Sempre Abilitato
YouTube &egrave; un servizio di visualizzazione di contenuti video gestito da Google Ireland Limited e permette a questo Sito Web di integrare tali contenuti all’interno delle proprie pagine.
Questo widget &egrave; impostato in modo che YouTube non salvi informazioni e cookie inerenti agli Utenti su questo Sito Web, a meno che non riproducano il video.
Luogo del trattamento: Irlanda - Privacy Policy
Google Maps widget Google Maps widget
Google Maps &egrave; un servizio di visualizzazione di mappe gestito da Google Ireland Limited. Questo servizio serve ad integrare tali contenuti all’interno delle proprie pagine.
Luogo del trattamento: Irlanda - Privacy Policy
✕
✕ L'avviso sui cookie è nascosto
Un'estensione o un'impostazione del browser sembra nascondere il banner con cui questo sito ti chiede il consenso. Finché resta nascosto non puoi dare o cambiare il consenso.
Per farlo, consenti questo sito nel blocco annunci o nelle impostazioni di privacy del browser, poi ricarica la pagina.
Chiudi
