URL: https://grupel.eu/en/products/perkins-genset-st-o-50hz-8kva/?_post_id=8099
Accessed: 2026-11-13

Perkins + Stamford Open Genset 8kVA, 50hz | Grupel
Company About Us
Culture
Services
Careers
Become a Distributor
Contacts
Products Portable
Smart
Industrial
Heavy
Rental
Lighting Towers
Special Projects
Gas
STAGE V Generators
Grupel+Grupel
Applications
Projects
Resources Product Finder
Compare
Resources
FAQs
Blog
Configurator
UA
EN
PT
FR
ES
DE
Menu
Company About Us
Culture
Services
Careers
Become a Distributor
Contacts
Products Portable
Smart
Industrial
Heavy
Rental
Lighting Towers
Special Projects
Gas
STAGE V Generators
Grupel+Grupel
Applications
Projects
Resources Product Finder
Compare
Resources
FAQs
Blog
Configurator
UA
EN
PT
FR
ES
DE
EN
UA
PT
FR
ES
DE
Search
Close this search box.
Configurator
Perkins + Stamford Open Genset 8kVA, 50hz
Products
|
Smart RANGE
Ask for a quote
Technical Datasheet
Add to Compare
Motor: Perkins
Alternator: Stamford
Controller: Grupel
Fuel: Diesel
Phase: Three-phase
Frequency: 50 Hz
Voltage: 400 V
| | | kVA | kW
| Stand-by Power (STP) | 8 | 7
| Prime Power (PRP) | 8 | 6
| | Open
| C | 1620 mm
| A | 1120 mm
| L | 725 mm
| Tanque | 45 lt
About Us
Products
Applications
Projects
Resources
Blog
Contacts
Complaints Channel
About Us
Products
Applications
Projects
Resources
Blog
Contacts
Complaints Channel
SUBSCRIBE our NEWSLETTER
Submit
Facebook-f
Linkedin-in
Instagram
Twitter
Youtube
Co-funded​
© Copyright Grupel
all rights reserved | developed by BTS | terms of use | privacy policy
You have in your comparator. Access here!
Comparator
Comparator
SUBSCRIBE OUR NEWSLETTER
Submit
Search
MESSAGING PLATFORMS
