URL: https://gtipowergeneration.com/project/perkins-leroy/
Accessed: 2026-11-14

Perkins/Leroy – GTI
Skip to content
GTI
Power Generation
About us
Products Battery Energy Storage Systems
Industrial Generators Perkins/Mecc Alte
Perkins/Leroy
Volvo/Mecc Alte
Volvo/Leroy
Royal Energy
Equipment Options and Accessories Canopies and Containers
Mobile Generators
Control Panels
Spare Parts
Power Solutions Construction
Factories
Farming
Hospitals
Hotels
Oil & Gas
Telecoms
Mining
After Sales
Credentials
Contact
About us
Products Battery Energy Storage Systems
Industrial Generators Perkins/Mecc Alte
Perkins/Leroy
Volvo/Mecc Alte
Volvo/Leroy
Royal Energy
Equipment Options and Accessories Canopies and Containers
Mobile Generators
Control Panels
Spare Parts
Power Solutions Construction
Factories
Farming
Hospitals
Hotels
Oil & Gas
Telecoms
Mining
After Sales
Credentials
Contact
Perkins Leroy
We manufacture Perkins with Leroy gensets ranging from 10kVA – 2,200kVA for 50Hz and 11kVA – 1,700kVA 60Hz. All the Perkins engines used in our gensets are manufactured in the UK or the USA. The Leroy alternators are manufactured in either the UK or EU except for the S0 and S1 range which are made in India.
All gensets are supplied complete with DSE7120/DSE7320 control panel, battery charger, appropriately sized ABB circuit breaker, steel welded baseframe with minimum 8 hour fuel tank, AVMs, batteries, silencers, flex and all other standard accessories so that your genset is ready for use. All that you need to add is fuel, oil and coolant.
50Hz
| Prime Power | Engine | Alternator | Control Panel | Canopy
| 9 kva | 403A-11G | TAL040B | DSE6120 |
| 12.5 kva | 403A-15G | TAL040C | DSE6120 |
| 15 kva | 403A-15G2 | TAL040D | DSE6120 |
| 20 kva | 404A-22G | TAL040F | DSE6120 |
| 30 kva | 1103A-33G | TAL042C | DSE6120 |
| 45 kva | 1103A-33TG1 | TAL042F | DSE6120 |
| 60kva | 1103A-33TG2 | TAL042H | DSE6120 |
| 65 kva | 1104A-44TG1 | TAL044A | DSE6120 |
| 80 kva | 1104A-44TG2 | TAL044B | DSE6120 |
| 100 kva | 1104C-44TAG2 | TAL044D | DSE6120 |
| 135 kva | 1106A-70TG1 | TAL044H | DSE6120 |
| 150 kva | 1106A-70TAG2 | TAL044J | DSE6120 |
| 180 kva | 1106A-70TAG3 | TAL044L | DSE6120 |
| 200 kva | 1106A-70TAG4 | TAL044M | DSE6120 |
| 250 kva | 1206A-E70TTAG3 | TAL046D | DSE7320 |
| 300 kva | 1506A-E88TAG5 | TAL046F | DSE7320 |
| 350 kva | 2206A-E13TAG2 | TAL046H | DSE7320 |
| 400 kva | 2206A-E13TAG3 | TAL047A | DSE7320 |
| 450 kva | 2506A-E15TAG1 | TAL047B | DSE7320 |
| 500 kva | 2506A-E15TAG2 | TAL047C | DSE7320 |
| 600 kva | 2806A-E18TAG1 | TAL047E | DSE7320 |
| 650 kva | 2806A-E18TAG2 | TAL047F | DSE7320 |
| 700 kva | 2806A-E18TTAG4 | TAL049B | DSE7320 |
| 750 kva | 2806A-E18TTAG5 | TAL049C | DSE7320 |
| 750 kva | 4006-23TAG2A | TAL049C | DSE7320 |
| 800 kva | 4006-23TAG3A | TAL049C | DSE7320 |
| 900 kva | 4008TAG1A | TAL049D | DSE7320 |
| 1000 kva | 4008TAG2A | TAL049E | DSE7320 |
| 1100 kva | 4008-30TAG3 | LSA50.2M6 | DSE7320 |
| 1250 kva | 4012-46TWG2A | LSA50.2M6 | DSE7320 |
| 1350 kva | 4012-46TWG3A | LSA50.2L7 | DSE7320 |
| 1500 kva | 4012-46TAG2A | LSA50.2L8 | DSE7320 |
| 1700 kva | 4012-46TAG3A | LSA52.3S5 | DSE7320 |
| 1850 kva | 4016-61TRG1 | LSA52.3S5 | DSE7320 |
| 2000 kva | 4016-61TRG2 | LSA52.3S6 | DSE7320 |
| 2200 kva | 4016-61TRG3 | LSA52.3S7 | DSE7320 |
| 2500 kva | 4016-61TRG3X * | LSA52.3L12 | DSE7320 |
* Engine has no 110% Overload / Standby Capability
Project navigation
Previous Previous project: Volvo/Mecc Alte Next Next project: Perkins/Mecc Alte
ENQUIRY FORM
Name *
E-mail *
Telephone *
Company *
Website
Message *
Submit
GET IN TOUCH
GTI Power Generation
Unit 6 Stephenson Close
Drayton Fields
Daventry
NN11 8RF
PHONE
+44 (0)1327 877000
EMAIL
sales@gtipowergeneration.com
© 2018 GTI. All Rights Reserved
Branding & Design By Sims Creative
Go to Top
