URL: https://gtipowergeneration.com/project/volvo-mecc-alte/
Accessed: 2026-11-14

Volvo/Mecc Alte – GTI
Skip to content
GTI
Power Generation
About us
Products Battery Energy Storage Systems
Industrial Generators Perkins/Mecc Alte
Perkins/Leroy
Volvo/Mecc Alte
Volvo/Leroy
Royal Energy
Equipment Options and Accessories Canopies and Containers
Mobile Generators
Control Panels
Spare Parts
Power Solutions Construction
Factories
Farming
Hospitals
Hotels
Oil & Gas
Telecoms
Mining
After Sales
Credentials
Contact
About us
Products Battery Energy Storage Systems
Industrial Generators Perkins/Mecc Alte
Perkins/Leroy
Volvo/Mecc Alte
Volvo/Leroy
Royal Energy
Equipment Options and Accessories Canopies and Containers
Mobile Generators
Control Panels
Spare Parts
Power Solutions Construction
Factories
Farming
Hospitals
Hotels
Oil & Gas
Telecoms
Mining
After Sales
Credentials
Contact
Volvo Mecc Alte
We manufacture Volvo with Mecc Alte gensets ranging from 80kVA – 630kVA 50Hz and 88kVA – 680kVA 60Hz. All the Volvo engines used in our gensets are manufactured in Europe. The Meccalte alternators are manufactured in the UK.
All gensets are supplied complete with DSE7120/DSE7320 control panel, battery charger, appropriately sized ABB circuit breaker, steel welded baseframe with minimum 8 hour fuel tank, AVMs, batteries, silencers, flex and all other standard accessories so that your genset is ready for use. All that you need to add is fuel, oil and coolant.
50Hz
| Prime Power | Engine | Alternator | Control Panel | Canopy
| 200 kva | TAD840GE | ECO38-2SC | DSE7320 |
| 250 kva | TAD841GE | ECO38-2MC | DSE7320 |
| 300 kva | TAD1341GE | ECO38-1LC | DSE7320 |
| 300 kva | TAD842GE | ECO38-1LC | DSE7320 |
| 325 kva | TAD842GE | ECO38-2LC | DSE7320 |
| 350 kva | TAD1342GE | ECO38-2LC | DSE7320 |
| 375 kva | TAD1343GE | ECO40-1S | DSE7320 |
| 400 kva | TAD1344GE | ECO40-1S | DSE7320 |
| 450 kva | TAD1345GE | ECO40-2S | DSE7320 |
| 500 kva | TAD1641GE | ECO40-3S | DSE7320 |
| 590 kva | TAD1642GE | ECO40-2L | DSE7320 |
| 650 kva | TWD1644GE | ECO40-3L | DSE7320 |
| 700 kva | TWD1645GE | ECO40-VL | DSE7320 |
| 750 kva | TWD1744GE | ECO40-VL | DSE7320 |
Project navigation
Previous Previous project: Volvo/Leroy Next Next project: Perkins/Leroy
ENQUIRY FORM
Name *
E-mail *
Telephone *
Company *
Website
Message *
Submit
GET IN TOUCH
GTI Power Generation
Unit 6 Stephenson Close
Drayton Fields
Daventry
NN11 8RF
PHONE
+44 (0)1327 877000
EMAIL
sales@gtipowergeneration.com
© 2018 GTI. All Rights Reserved
Branding & Design By Sims Creative
Go to Top
