URL: https://gtipowergeneration.com/project/volvo-leroy/
Accessed: 2026-11-14

Volvo/Leroy – GTI
Skip to content
GTI
Power Generation
About us
Products Battery Energy Storage Systems
Industrial Generators Perkins/Mecc Alte
Perkins/Leroy
Volvo/Mecc Alte
Volvo/Leroy
Royal Energy
Equipment Options and Accessories Canopies and Containers
Mobile Generators
Control Panels
Spare Parts
Power Solutions Construction
Factories
Farming
Hospitals
Hotels
Oil & Gas
Telecoms
Mining
After Sales
Credentials
Contact
About us
Products Battery Energy Storage Systems
Industrial Generators Perkins/Mecc Alte
Perkins/Leroy
Volvo/Mecc Alte
Volvo/Leroy
Royal Energy
Equipment Options and Accessories Canopies and Containers
Mobile Generators
Control Panels
Spare Parts
Power Solutions Construction
Factories
Farming
Hospitals
Hotels
Oil & Gas
Telecoms
Mining
After Sales
Credentials
Contact
Volvo Leroy
We manufacture Volvo with Stamford gensets ranging from 80kVA – 630kVA 50Hz and 88kVA – 680kVA 60Hz. All the Volvo engines used in our gensets are manufactured in Europe. The Stamford alternators are manufactured in either the UK or EU.
All gensets are supplied complete with DSE7120/DSE7320 control panel, battery charger, appropriately sized ABB circuit breaker, steel welded baseframe with minimum 8 hour fuel tank, AVMs, batteries, silencers, flex and all other standard accessories so that your genset is ready for use. All that you need to add is fuel, oil and coolant.
To maintain a controlled working temperature in cylinders and combustion chambers, the engine is equipped with piston cooling. The engine is also fitted with replaceable cylinder liners and valve seats/guides to ensure maximum durability and service life of the engine.
The state of the art, high-tech injection and charging system with low internal losses contributes to excellent combustion and low fuel consumption.
Easily accessible service and maintenance points contribute to the ease of service of the engine.
50Hz
| Prime Power | Engine | Alternator | DSE panel | Canopy
| 200 kva | TAD840GE | TAL044M | DSE7320 |
| 250 kva | TAD841GE | TAL046D | DSE7320 |
| 300 kva | TAD842GE | TAL046F | DSE7320 |
| 300 kva | TAD1341GE | TAL046F | DSE7320 |
| 325 kva | TAD843GE | TAL046G | DSE7320 |
| 350 kva | TAD1342GE | TAL046H | DSE7320 |
| 375 kva | TAD1343GE | TAL047A | DSE7320 |
| 400 kva | TAD1344GE | TAL047A | DSE7320 |
| 450 kva | TAD1345GE | TAL047B | DSE7320 |
| 500 kva | TAD1641GE | TAL047C | DSE7320 |
| 590 kva | TAD1642GE | TAL047E | DSE7320 |
| 650 kva | TWD1644GE | TAL047F | DSE7320 |
| 700 kva | TWD1645GE | TAL049B | DSE7320 |
| 750 kva | TWD1744GE | TAL049C | DSE7320 |
Project navigation
Previous Previous project: Canopies and Containers Next Next project: Volvo/Mecc Alte
ENQUIRY FORM
Name *
E-mail *
Telephone *
Company *
Website
Message *
Submit
GET IN TOUCH
GTI Power Generation
Unit 6 Stephenson Close
Drayton Fields
Daventry
NN11 8RF
PHONE
+44 (0)1327 877000
EMAIL
sales@gtipowergeneration.com
© 2018 GTI. All Rights Reserved
Branding & Design By Sims Creative
Go to Top
