URL: https://www.gtlplus.com/gtl-cummins-kta50-prime-power-1000kw-1500kw-diesel-generators-product/
Accessed: 2026-10-29

Best GTL Cummins KTA50 Prime Power 1000KW 1500KW Diesel Generators Manufacturer and Factory | GTL
0086-18950074022
mon – fri: 10am – 7pm sat – sun: 10am – 3pm
Home
Products
Diesel Generator
Cummins Diesel Generator
Perkins Diesel Generator
MTU Diesel Generator
Air Compressor
Diesel Air Compressor
Electrical Air Compressor
Light Tower
Reefer Generator
Gas Generator
Other
Solutions
News
Videos
Service
Sales Process
After-Sales Service
About Us
General Manager’S Address
Company Culture
Company Profile
R&D And Manufacturing
Production License
Projects Show
Contact Us
English
GTL Cummins KTA50 Prime Power 1000KW 1500KW Diesel Generators
Short Description:
Cummins generator sets are used for standby power, distributed generation and auxiliary power on mobile devices to meet customers’ multi-directional power needs. Widely used in office buildings, hospitals, factories, municipal, power plants, universities, recreational vehicles, yachts and home power supply and other fields.
Send email to us
Product Detail
Product Tags
+ Assembled by Cummins diesel engine and Leroy Somer/Stanford alternator.
+ Three filters as standard， fuel and water separator as optional.
+ Radiator and fan with safety guard.
+ Single bearing alternator IP 23， Insulation Class H.
+ Heavyduty steel as base frame and 8hrs operation base fuel tank.
+ Automatic controlpanel and 3poles circuit breaker， internal cable
+ 12V battery， battery wires.
+ Battery charger and float battery charger as standard supply scope.
+ Optional soundproof canopy，ATS，synchronization panel，trailers.
| Model | 1500 rmp/400v 3P 4W/50HZ/0.8PF | Engine Type | Dimensions(LxWxH)&Weight
| Prime Power | Standby Power | Open Genset | Silent Genset
| KVA | KW | KVA | KW | Dimension(mm) | weight(kg) | Dimension(mm) | weight(kg)
| CCW-1250T5 | 1250 | 1000 | 1375 | 1100 | KTA50-G3 | 5000*2060*2500 | 9400 | 6058*2438*2591 | 15000
| CCW-1375T5 | 1375 | 1100 | 1650 | 1320 | KTA50-G8 | 5250*2110*2550 | 10600 | 12192*2438*2896 | 16200
| CCW-1475T5 | 1475 | 1180 | 1650 | 1320 | KTA50-GS8 | 5250*2110*2550 | 10600 | 12192*2438*2896 | 16200
Previous:
100% Original Factory Screw Air Compressor Distributor - Sand Blasting Cummins Diesel Engine Mobile Portable Screw Air Compressor – GTL
Next:
Cummins KTA38 Diesel Generator
800kW Diesel Genearotr
Cummins diesel generator
Diesel Generator Set
Diesel Power Geneartor
Diesel Power Generator
Gtl Diesel Genetator
Industrial Diesel Generator
Write your message here and send it to us
Products categories
Cummins Genset 125 KVA~ 250 KVA Diesel Power G...
Cummins 150kva Powered By Cummins Stamford Sile...
Cummins KTA38 Diesel Generator
Cummins Power Generator 275 kVA to 650 KVA Dies...
Cummins Diesel Power Generator 20Kva to 115 KVA...
About company
Xiamen GTL Power System Co., Ltd. established in 2009, is a professional power generation solutions and supplier located in Xiamen of China.
Recent events
Embarcar nuevamente 2 unidades de compresor de aire tipo estacionario GTL para apoyar nuestro cliente de Rusia
09/01/24
Product
Air Compressor
Diesel Generator
Light Tower
Reefer Generator
Gas Generator
Other
Contact Info
Address:1# Factory Building,No.8 Tonghong Rd,Tong'an District,Xiamen,361100,China
mon – fri: 10am – 7pm
0086-18950074022
gtl@cngtl.com
© Copyright - 2010-2022 : All Rights Reserved. Hot Products - Sitemap
2000 Kva Diesel Generator ,
Electric Air Compressor Machine ,
440 Volt 3 Phase Generator ,
Diesel Generator Light Tower ,
4000w Narrow Vertical Mast Light Tower ,
Diesel Generator Set ,
Send Email
18950074022
WeChat
x
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
