URL: https://www.gtlplus.com/cummins-power-generator-275-kva-to-650-kva-diesel-generator-product/
Accessed: 2026-10-29

Best Cummins Power Generator 275 kVA to 650 KVA Diesel Generator Manufacturer and Factory | GTL
0086-18950074022
mon – fri: 10am – 7pm sat – sun: 10am – 3pm
Home
Products
Diesel Generator
Cummins Diesel Generator
Perkins Diesel Generator
MTU Diesel Generator
Air Compressor
Diesel Air Compressor
Electrical Air Compressor
Light Tower
Reefer Generator
Gas Generator
Other
Solutions
News
Videos
Service
Sales Process
After-Sales Service
About Us
General Manager’S Address
Company Culture
Company Profile
R&D And Manufacturing
Production License
Projects Show
Contact Us
English
Cummins Power Generator 275 kVA to 650 KVA Diesel Generator
Short Description:
Cummins engines are not only renowned for their first-class reliability, durability and fuel economy, but also meet increasingly stringent automotive emissions (US EPA 2010, Euro 4 and 5), off-highway motorized equipment emissions (Tier 4 interim/Stage) IIIB) and the shipboard emissions (IMO IMO standards) have been the industry leader in the fierce competition.
Send email to us
Product Detail
Product Tags
Features of Cummins Power Generators:
▣ International warranty service
▣ Delivery time is short because we always have Cummins engine inventory
▣ With ISO9001 and CE certification
▣ Spare parts are very easy to buy from the global market
▣ Perfect after-sales service network
▣ 50Hz and 60Hz
▣ Strict testing, including 50% load, 75% load, 100% load and 110% load
Standard Configuration
| ▣ Cooling system with large size radiator and expansion tank | ▣ Heavy- duty chassis
| ▣ Built-in insulation and anti-vibration block | ▣ Free-maintenance battery
| ▣ AC alternator for battery charger | ▣ Battery charger
| ▣ Cable and bracket for battery | ▣ Battery isolation switch
| ▣ Main circuit breaker | ▣ Automatic start control system
| ▣ Fuel_ Water separator | ▣ Fuel level sensor
| ▣ Oil sump pump | ▣ Full load test
| ▣ Comprehensive security protection | ▣ Emergency stop button
Optional Configuration
| ▣ Silent Canopy | ▣ Heavy duty air filter
| ▣ Cold weather operation | ▣ Engine coolant heater
| ▣ Intake air heater | ▣ The sensor of cooling water level
| ▣ Anti_condensation heater(alternator) | ▣ PMG alternator
| ▣ Power sockets panel | ▣ Leakage circuit breaker
| ▣ High capacity fuel tank | ▣ External fuel connections
| ▣ Automatic fuel refilling device | ▣ Superior residential type silencer
| ▣ Skid with forklift slots | ▣ Control system with parallel function
| ▣ ATS (Automatic transfer switch) | ▣ Mobile trailer chassis
| * Note: Special configuration is available
| Model | 1500 rmp/400v 3P 4W/50HZ/0.8PF | Engine Type | Dimensions(LxWxH)&Weight
| Prime Power | Standby Power | Open Genset | Silent Genset
| KVA | KW | KVA | KW | Dimension(mm) | weight(kg) | Dimension(mm) | weight(kg)
| CCW-275T5 | 275 | 220 | 313 | 250 | NTA855-G1A | 2910*1100*1720 | 3000 | 4100*1380*2250 | 3900
| CCW-313T5 | 313 | 250 | 350 | 280 | MTAA11-G3 | 2960*1100*1720 | 3150 | 4200*1380*2250 | 4050
| CCW-313T5 | 313 | 250 | 350 | 280 | NTA855-G1B | 3020*1100*1720 | 3200 | 4200*1380*2250 | 4100
| XCW-313T5 | 313 | 250 | 350 | 280 | QSM11-G2 | 3040*1100*1720 | 3250 | 4200*1380*2250 | 4150
| CCW-344T5 | 344 | 275 | 375 | 300 | NTA855-G2A | 3010*1100*1760 | 3250 | 4200*1380*2250 | 4150
| CCW-350T5 | 350 | 280 | 388 | 310 | NTA855-G4 | 3020*1100*1720 | 3250 | 4200*1380*2250 | 4150
| CCW-375T5 | 375 | 300 | 413 | 330 | NTAA855-G7 | 3240*1100*1820 | 3400 | 4600*1600*2250 | 4300
| DCW-388T5 | 388 | 310 | 425 | 340 | 6ZTAA13-G3 | 3100*1380*1850 | 4400 | 4600*1600*2250 | 5000
| CCW-450ST5 | N.A | N.A | 450 | 360 | NTAA855-G7A | 3240*1100*1820 | 3400 | 4600*1600*2250 | 4300
| CCW-400T5 | 400 | 320 | 438 | 350 | QSNT-G3 | 3240*1100*1820 | 3400 | 4600*1600*2250 | 4300
| DCW-438T5 | 438 | 350 | 475 | 380 | 6ZTAA13-G2 | 3200*1380*1850 | 4600 | 4600*1600*2250 | 5200
| DCW-438T5 | 438 | 350 | 475 | 380 | 6ZTAA13-G4 | 3200*1380*1850 | 4600 | 4600*1600*2250 | 5200
| DCW-438T5 | 438 | 350 | 469 | 375 | QSZ13-G2 | 3160*1360*1860 | 3900 | 4600*1700*2250 | 5000
| CCW-450T5 | 450 | 360 | 500 | 400 | KTA19-G3 | 3360*1380*2100 | 3800 | 4500*1880*2250 | 4900
| DCW-450T5 | 450 | 360 | 500 | 400 | QSZ13-G5 | 3080*1360*1860 | 4000 | 4000*2000*2250 | 5100
| DCW-475T5 | 475 | 380 | 500 | 400 | QSZ13-G3 | 3160*1360*1860 | 3900 | 4600*1700*2250 | 5000
| CCW-500T5 | 500 | 400 | 563 | 450 | KTA19-G3A | 3360*1380*2100 | 3800 | 4900*2000*2250 | 4900
| CCW-500T5 | 500 | 400 | 563 | 450 | KTA19-G4 | 3360*1380*2100 | 3800 | 4900*2000*2250 | 4900
| CCW-525T5 | 525 | 420 | 631 | 505 | KTAA19-G5 | 3540*1700*2250 | 4200 | 5100*2000*2520 | 5600
| CCW-650ST5 | N.A | N.A | 650 | 520 | KTA19-G8 | 3360*1380*2100 | 3800 | 4900*2000*2250 | 4900
| CCW-575T5 | 575 | 460 | 650 | 520 | KTAA19-G6 | 3540*1700*2250 | 4200 | 5100*2000*2520 | 5600
| CCW-688ST5 | N.A | N.A | 688 | 550 | KTAA19-G6A | 3620*1700*2250 | 4800 | 5200*2000*2520 | 6200
| CCW-650T5 | 650 | 520 | 713 | 570 | QSKTAA19-G4 | 3630*1700*2200 | 4900 | 5200*2000*2520 | 6300
| Model | 1800 rmp/480v 3P 4W/60HZ/0.8PF | Engine Type | Dimensions(LxWxH)&Weight
| Prime Power | Standby Power | Open Genset | Silent Genset
| KVA | KW | KVA | KW | Dimension(mm) | weight(kg) | Dimension(mm) | weight(kg)
| CCW-275ST6 | N.A | N.A | 275 | 220 | NT855-GA | 2910*1100*1720 | 3000 | 4100*1380*2250 | 3900
| DCW-260T6 | 260 | 208 | 285 | 228 | 6LTAA8.9-G2 | 2540*860*1550 | 2000 | 3200*1100*1900 | 2550
| DCW-280T6 | 280 | 224 | 310 | 248 | 6LTAA8.9-G3 | 2540*860*1550 | 2000 | 3200*1100*1900 | 2550
| CCW-350T6 | 350 | 280 | 388 | 310 | QSM11-G2 | 2960*1100*1720 | 3150 | 4200*1380*2250 | 4050
| DCW-388T6 | 388 | 310 | 425 | 340 | 6ZTAA13-G3 | 3100*1380*1850 | 4400 | 4500*1700*2150 | 5000
| CCW-394T6 | 394 | 315 | 438 | 350 | NTA855-G3 | 3020*1100*1720 | 3250 | 4200*1380*2250 | 4150
| DCW-438T6 | 438 | 350 | 475 | 380 | 6ZTAA13-G2 | 3200*1380*1850 | 4600 | 4500*1700*2250 | 5200
| DCW-438T6 | 438 | 350 | 469 | 375 | QSZ13-G2 | 3160*1360*1860 | 3900 | 4600*1700*2250 | 5000
| DCW-438T6 | 438 | 350 | 475 | 380 | 6ZTAA13-G4 | 3100*1380*1850 | 4400 | 4500*1700*2150 | 5000
| DCW-475T6 | 475 | 380 | 500 | 400 | QSZ13-G3 | 3080*1360*1860 | 4000 | 4000*2000*2250 | 4800
| DCW-475T6 | 475 | 380 | 525 | 420 | QSZ13-G5 | 3080*1360*1860 | 4000 | 4000*2000*2250 | 4800
| CCW-563T6 | 563 | 450 | 625 | 500 | KTA19-G3A | 3360*1380*2100 | 3800 | 4500*1880*2250 | 4900
| CCW-625T6 | 625 | 500 | 688 | 550 | QSKTAA19-G4 | 3550*1700*2200 | 3250 | 5000*2000*2550 | 7170
Previous:
Cummins Genset 125 KVA~ 250 KVA Diesel Power Generator
Next:
100 Kva Cummins Diesel Generator
200 Kva Cummins Diesel Generator
300kva Diesel Generator
Cummins diesel generator
cummins generator
cummins genset
Cummins power generator
Diesel Generator Set
Diesel Genset
Diesel power genset
Write your message here and send it to us
Products categories
Cummins KTA38 Diesel Generator
Cummins 150kva Powered By Cummins Stamford Sile...
GTL Cummins KTA50 Prime Power 1000KW 1500KW Die...
Cummins Genset 125 KVA~ 250 KVA Diesel Power G...
Cummins Diesel Power Generator 20Kva to 115 KVA...
About company
Xiamen GTL Power System Co., Ltd. established in 2009, is a professional power generation solutions and supplier located in Xiamen of China.
Recent events
Embarcar nuevamente 2 unidades de compresor de aire tipo estacionario GTL para apoyar nuestro cliente de Rusia
09/01/24
Product
Air Compressor
Diesel Generator
Light Tower
Reefer Generator
Gas Generator
Other
Contact Info
Address:1# Factory Building,No.8 Tonghong Rd,Tong'an District,Xiamen,361100,China
mon – fri: 10am – 7pm
0086-18950074022
gtl@cngtl.com
© Copyright - 2010-2022 : All Rights Reserved. Hot Products - Sitemap
Electric Air Compressor Machine ,
Diesel Generator Light Tower ,
4000w Narrow Vertical Mast Light Tower ,
2000 Kva Diesel Generator ,
Diesel Generator Set ,
440 Volt 3 Phase Generator ,
Send Email
18950074022
WeChat
x
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
