URL: https://www.gtlplus.com/cummins-genset-125-kva-250-kva-diesel-power-generator-product/
Accessed: 2026-10-29

Best Cummins Genset 125 KVA~ 250 KVA Diesel Power Generator Manufacturer and Factory | GTL
0086-18950074022
mon – fri: 10am – 7pm sat – sun: 10am – 3pm
Home
Products
Diesel Generator
Cummins Diesel Generator
Perkins Diesel Generator
MTU Diesel Generator
Air Compressor
Diesel Air Compressor
Electrical Air Compressor
Light Tower
Reefer Generator
Gas Generator
Other
Solutions
News
Videos
Service
Sales Process
After-Sales Service
About Us
General Manager’S Address
Company Culture
Company Profile
R&D And Manufacturing
Production License
Projects Show
Contact Us
English
Cummins Genset 125 KVA~ 250 KVA Diesel Power Generator
Short Description:
This series genset is powered by Cummins engine (DCEC,CCEC,XCEC) with the advantages of economical easy continuous running hours and durability. Cummins products have been used in more than 160 countries,and its global service network can provide our customers with reliable and guaranteed service.
Send email to us
Product Detail
Product Tags
Features:
▣ Install protective radiator fan and radiator device of water tank;
▣ Self-starting control cabinet and power output switch cabinet;
▣ The built-in fuel tank can run for 8 hours;
▣ Robust, high-strength fuselage base;
▣ The base can be equipped with forklift foot or lifting hole;
▣ Conduct heat insulation protection treatment for high-temperature pipelines;
▣ Optional voltage grade: 230V/400V, 220V/380V, 240V/480V, etc.
| Model | 1500 rmp/400v 3P 4W/50HZ/0.8PF | Engine Type | Dimensions(LxWxH)&Weight
| Prime Power | Standby Power | Open Genset | Silent Genset
| KVA | KW | KVA | KW | Dimension(mm) | weight(kg) | Dimension(mm) | weight(kg)
| DCW-125T5 | 125 | 100 | 137.5 | 110 | QSB5.9-G3 | 2320*880*1510 | 1350 | 3200*1100*1900 | 1850
| DCW-135T5 | 135 | 108 | 145 | 116 | 6BTAA5.9-G2 | 2340*860*1450 | 1350 | 3200*1100*1900 | 1850
| DCW-150T5 | 150 | 120 | 165 | 132 | 6BTAA5.9-G12 | 2340*900*1450 | 1400 | 3200*1100*1900 | 1900
| DCW-150T5 | 150 | 120 | 165 | 132 | QSB6.7-G3 | 2470*1100*1660 | 1900 | 3300*1380*2000 | 2400
| DCW-165T5 | 165 | 132 | 181.5 | 145 | 6CTA8.3-G1 | 2360*860*1500 | 1850 | 3200*1100*1900 | 2300
| DCW-165T5 | 165 | 132 | 181.5 | 145 | 6CTA8.3-G2 | 2360*860*1500 | 1850 | 3200*1100*1900 | 2300
| DCW-180T5 | 180 | 144 | 197.5 | 158 | QSB6.7-G4 | 2530*1100*1660 | 2000 | 3300*1380*2000 | 2500
| DCW-181T5 | 181.3 | 145 | 200 | 160 | 6CTA8.3-G1 | 2360*860*1500 | 1850 | 3200*1100*1900 | 2300
| DCW-181T5 | 181.3 | 145 | 200 | 160 | 6CTA8.3-G2 | 2360*860*1500 | 1850 | 3200*1100*1900 | 2300
| DCW-200T5 | 200 | 160 | 215 | 172 | 6CTAA8.3-G2 | 2490*960*1550 | 1950 | 3200*1150*1900 | 2500
| DCW-200T5 | 200 | 160 | 220 | 176 | QSL8.9-G2 | 2610*1100*1700 | 2100 | 3600*1380*2000 | 2600
| DCW-225T5 | 225 | 180 | 247.5 | 198 | QSB3.9-G3 | 2670*1100*1700 | 2200 | 3600*1380*2000 | 2700
| DCW-225T5 | 225 | 180 | 250 | 200 | 6LTAA8.9-G2 | 2540*960*1720 | 2000 | 3200*1250*1900 | 2550
| DCW-250T5 | 250 | 200 | 263.8 | 211 | 6LTAA8.9-G2 | 2540*960*1720 | 2050 | 3200*1250*1900 | 2600
| DCW-250T5 | 250 | 200 | 275 | 220 | QSL8.9-G4 | 2540*960*1720 | 2050 | 3200*1250*1900 | 2600
| DCW-250T5 | 250 | 200 | 275 | 220 | 6LTAA8.9-G3 | 2540*960*1720 | 2050 | 3200*1250*1900 | 2600
| CCW-250T5 | 250 | 200 | 275 | 220 | NTA855-GA | 2910*1100*1720 | 3000 | 4100*1380*2250 | 3900
| CCW-250T5 | 250 | 200 | 275 | 220 | NTA855-G1 | 2910*1100*1720 | 3000 | 4100*1380*2250 | 3900
| CCW-250T5 | 250 | 200 | 275 | 220 | MTA11-G2 | 2700*1100*1720 | 3100 | 3800*1380*2250 | 4000
| CCW-250T5 | 250 | 200 | 275 | 220 | MTA11-G2A | 2700*1100*1720 | 3100 | 3800*1380*2250 | 4000
| Model | 1800 rmp/480v 3P 4W/60HZ/0.8PF | Engine Type | Dimensions(LxWxH)&Weight
| Prime Power | Standby Power | Open Genset | Silent Genset
| KVA | KW | KVA | KW | Dimension(mm) | weight(kg) | Dimension(mm) | weight(kg)
| DCW-125T6 | 125 | 100 | 138 | 110 | 6BT5.9-G2 | 2130*860*1450 | 1280 | 2950*1100*1900 | 1700
| DCW-131T6 | 131 | 105 | 144 | 116 | 6BTA5.9-G2 | 2130*860*1450 | 1300 | 2950*1100*1900 | 1750
| DCW-145T6 | 145 | 116 | 156 | 125 | 6BTAA5.9-G2 | 2340*860*1450 | 1350 | 3200*1100*1900 | 1850
| DCW-160T6 | 160 | 128 | 175 | 140 | 6BTAA5.9-G12 | 2340*860*1450 | 1350 | 3200*1100*1900 | 1850
| DCW-190T6 | 190 | 152 | 209 | 167 | 6CTA8.3-G2 | 2360*860*1500 | 1850 | 3200*1100*1900 | 2300
| DCW-206T6 | 206 | 165 | 230 | 184 | 6CTAA8.3-G2 | 2490*860*1550 | 1950 | 3200*1100*1900 | 2500
Previous:
Cummins Diesel Power Generator 20Kva to 115 KVA Silent or Open Diesel Gen-Set
Next:
Cummins Power Generator 275 kVA to 650 KVA Diesel Generator
100 Kva Cummins Diesel Generator
200 Kva Cummins Diesel Generator
Cummins diesel generator
Diesel generaotr
Diesel Generator Set
Diesel Genset
Diesel Power Generator
Diesel power genset
Slient Diesel Genset
Slient Diesel Power Generator
Write your message here and send it to us
Products categories
GTL Cummins KTA50 Prime Power 1000KW 1500KW Die...
Cummins KTA38 Diesel Generator
Cummins Power Generator 275 kVA to 650 KVA Dies...
Cummins Diesel Power Generator 20Kva to 115 KVA...
Cummins 150kva Powered By Cummins Stamford Sile...
About company
Xiamen GTL Power System Co., Ltd. established in 2009, is a professional power generation solutions and supplier located in Xiamen of China.
Recent events
Embarcar nuevamente 2 unidades de compresor de aire tipo estacionario GTL para apoyar nuestro cliente de Rusia
09/01/24
Product
Air Compressor
Diesel Generator
Light Tower
Reefer Generator
Gas Generator
Other
Contact Info
Address:1# Factory Building,No.8 Tonghong Rd,Tong'an District,Xiamen,361100,China
mon – fri: 10am – 7pm
0086-18950074022
gtl@cngtl.com
© Copyright - 2010-2022 : All Rights Reserved. Hot Products - Sitemap
Diesel Generator Set ,
4000w Narrow Vertical Mast Light Tower ,
Electric Air Compressor Machine ,
440 Volt 3 Phase Generator ,
Diesel Generator Light Tower ,
2000 Kva Diesel Generator ,
Send Email
18950074022
WeChat
x
English
French
German
Portuguese
Spanish
Russian
Japanese
Korean
Arabic
Irish
Greek
Turkish
Italian
Danish
Romanian
Indonesian
Czech
Afrikaans
Swedish
Polish
Basque
Catalan
Esperanto
Hindi
Lao
Albanian
Amharic
Armenian
Azerbaijani
Belarusian
Bengali
Bosnian
Bulgarian
Cebuano
Chichewa
Corsican
Croatian
Dutch
Estonian
Filipino
Finnish
Frisian
Galician
Georgian
Gujarati
Haitian
Hausa
Hawaiian
Hebrew
Hmong
Hungarian
Icelandic
Igbo
Javanese
Kannada
Kazakh
Khmer
Kurdish
Kyrgyz
Latin
Latvian
Lithuanian
Luxembou..
Macedonian
Malagasy
Malay
Malayalam
Maltese
Maori
Marathi
Mongolian
Burmese
Nepali
Norwegian
Pashto
Persian
Punjabi
Serbian
Sesotho
Sinhala
Slovak
Slovenian
Somali
Samoan
Scots Gaelic
Shona
Sindhi
Sundanese
Swahili
Tajik
Tamil
Telugu
Thai
Ukrainian
Urdu
Uzbek
Vietnamese
Welsh
Xhosa
Yiddish
Yoruba
Zulu
Kinyarwanda
Tatar
Oriya
Turkmen
Uyghur
