URL: https://www.gtlplus.com/manufacturer-for-200-kva-cummins-diesel-generator-cummins-kta38-diesel-generator-gtl-product/
Accessed: 2026-11-13

Best Manufacturer for 200 Kva Cummins Diesel Generator - Cummins KTA38 Diesel Generator – GTL Manufacturer and Factory | GTL
0086-18950074022
mon – fri: 10am – 7pm sat – sun: 10am – 3pm
Home
Products
Diesel Generator
Cummins Diesel Generator
Perkins Diesel Generator
MTU Diesel Generator
Air Compressor
Diesel Air Compressor
Electrical Air Compressor
Light Tower
Reefer Generator
Gas Generator
Other
Solutions
News
Videos
Service
Sales Process
After-Sales Service
About Us
General Manager’S Address
Company Culture
Company Profile
R&D And Manufacturing
Production License
Projects Show
Contact Us
English
Manufacturer for 200 Kva Cummins Diesel Generator - Cummins KTA38 Diesel Generator – GTL
Short Description:
Send email to us
Product Detail
Product Tags
Related Video
Feedback (2)
We have a highly efficient team to deal with inquiries from customers. Our goal is "100% customer satisfaction by our product quality, price & our team service" and enjoy a good reputation among clients. With many factories, we can provide a wide range of Diesel Screw Compressor , Portable Air Compressor With Tank , Gasoline Portable Generators , We will do our best to meet your requirements and are sincerely looking forward to developing mutual beneficial business relationship with you!
Manufacturer for 200 Kva Cummins Diesel Generator - Cummins KTA38 Diesel Generator – GTL Detail:
| Model | 1500 rmp/400v 3P 4W/50HZ/0.8PF | Engine Type | Dimensions(LxWxH)&Weight
| Prime Power | Standby Power | Open Genset | Silent Genset
| KVA | KW | KVA | KW | Dimension(mm) | weight(kg) | Dimension(mm) | weight(kg)
| CCW-713T5 | 713 | 570 | 788 | 630 | KT38-G1 | 4160*1700*2250 | 6600 | 5800*2200*2550 | 8000
| CCW-725T5 | 725 | 580 | 800 | 640 | KT38-GA | 4400*1700*2250 | 7250 | 5800*2200*2550 | 8700
| CCW-750T5 | 750 | 600 | 825 | 660 | KTA38-G2 | 4400*1700*2250 | 7250 | 5800*2200*2550 | 8700
| CCW-800T5 | 800 | 640 | 888 | 710 | KTA38-G2B | 4400*1700*2250 | 7250 | 5800*2200*2550 | 8700
| CCW-910T5 | 910 | 728 | 1000 | 800 | KTA38-G2A | 4400*1700*2250 | 7250 | 5800*2200*2550 | 8700
| CCW-1000T5 | 1000 | 800 | 1100 | 880 | KTA38-G5 | 4400*2060*2500 | 8200 | 5800*2200*2550 | 9500
| CCW-1250ST5 | N.A | N.A | 1250 | 1000 | KTA38-G9 | 4500*2060*2500 | 8600 | 6058*2438*2591 | 10000
| Model | 1800 rmp/480v 3P 4W/60HZ/0.8PF | Engine Type | Dimensions(LxWxH)&Weight
| Prime Power | Standby Power | Open Genset | Silent Genset
| KVA | KW | KVA | KW | Dimension(mm) | weight(kg) | Dimension(mm) | weight(kg)
| CCW-875T6 | 875 | 700 | 963 | 770 | KTA38-G1 | 4400*1700*2550 | 7000 | 5800*2200*2550 | 9250
| CCW-938T6 | 938 | 750 | 1038 | 830 | KTA38-G2B | 4400*1700*2550 | 7000 | 5800*2200*2550 | 9250
| CCW-1000T6 | 1000 | 800 | 1125 | 900 | KTA38-G2A | 4400*1700*2550 | 7150 | 5800*2200*2550 | 9400
| CCW-1125T6 | 1125 | 900 | 1250 | 1000 | KTA38-G4 | 4400*2060*2500 | 7500 | 5800*2200*2550 | 10000
Product detail pictures:
Related Product Guide:
We know that we only thrive if we can guarantee our combined rate competiveness and good quality advantageous at the same time for Manufacturer for 200 Kva Cummins Diesel Generator - Cummins KTA38 Diesel Generator – GTL , The product will supply to all over the world, such as: Spain, Poland, Seattle, Our product quality is one of the major concerns and has been produced to meet the customer's standards. "Customer services and relationship" is another important area which we understand good communication and relationships with our customers is the most significant power to run it as a long term business.
1000kva Diesel Generator
1800 Rpm Diesel Generator
20 Kva Portable Generator
30 Kva Silent Generator
300kw Perkins Diesel Generator
Diesel Engine Generator
Diesel Generator 1600 Kva
Diesel Generator Backup Power
Diesel Generator For Rent
Large Industrial Generators
Good quality, reasonable prices, rich variety and perfect after-sales service, it's nice!
By Ellen from Islamabad - 2018.12.05 13:53
The company comply with the contract strict, a very reputable manufacturers, worthy a long-term cooperation.
By Chloe from Cairo - 2018.05.22 12:13
Write your message here and send it to us
Products categories
Best quality Light Tower Company - GTL Diesel ...
Factory wholesale 600 Kw Diesel Generator - Cu...
Factory source Engine Air Compressor - Engine...
Chinese Professional 300kw Perkins Diesel Gener...
High Quality 150kw Diesel Generator - Cummins ...
Professional China Natural Gas Powered Generato...
About company
Xiamen GTL Power System Co., Ltd. established in 2009, is a professional power generation solutions and supplier located in Xiamen of China.
Recent events
Embarcar nuevamente 2 unidades de compresor de aire tipo estacionario GTL para apoyar nuestro cliente de Rusia
09/01/24
Product
Air Compressor
Diesel Generator
Light Tower
Reefer Generator
Gas Generator
Other
Contact Info
Address:1# Factory Building,No.8 Tonghong Rd,Tong'an District,Xiamen,361100,China
mon – fri: 10am – 7pm
0086-18950074022
gtl@cngtl.com
© Copyright - 2010-2022 : All Rights Reserved. Hot Products - Sitemap
Diesel Generator Set ,
4000w Narrow Vertical Mast Light Tower ,
2000 Kva Diesel Generator ,
Electric Air Compressor Machine ,
Diesel Generator Light Tower ,
440 Volt 3 Phase Generator ,
Send Email
18950074022
WeChat
x
