URL: https://www.gtlplus.com/short-lead-time-for-silent-genset-10-kva-gtl-60hz-diesel-power-generator-with-perkins-engine-gtl-product/
Accessed: 2026-11-13

Best Short Lead Time for Silent Genset 10 Kva - GTL 60HZ Diesel Power Generator With Perkins Engine – GTL Manufacturer and Factory | GTL
0086-18950074022
mon – fri: 10am – 7pm sat – sun: 10am – 3pm
Home
Products
Diesel Generator
Cummins Diesel Generator
Perkins Diesel Generator
MTU Diesel Generator
Air Compressor
Diesel Air Compressor
Electrical Air Compressor
Light Tower
Reefer Generator
Gas Generator
Other
Solutions
News
Videos
Service
Sales Process
After-Sales Service
About Us
General Manager’S Address
Company Culture
Company Profile
R&D And Manufacturing
Production License
Projects Show
Contact Us
English
Short Lead Time for Silent Genset 10 Kva - GTL 60HZ Diesel Power Generator With Perkins Engine – GTL
Short Description:
Send email to us
Product Detail
Product Tags
Related Video
Feedback (2)
To continually enhance the management technique by virtue of your rule of "sincerely, great faith and high-quality are the base of company development", we widely absorb the essence of similar merchandise internationally, and continuously build new merchandise to meet the demands of customers for Led Light Tower , Dry Screw Compressor , Reefer Electric Generator , In our efforts, we already have many shops in China and our products have won praise from customers worldwide. Welcome new and old customers to contact us for the future long term business relationships.
Short Lead Time for Silent Genset 10 Kva - GTL 60HZ Diesel Power Generator With Perkins Engine – GTL Detail:
| Model | 1800 rpm, 380V/60Hz/3P, 0.8PF | Perkins
| Prime Power | Standby Power
| KVA | KW | KVA | KW
| PW-11T6 | 11 | 9 | 12 | 10 | 403A-11G1
| PW-11T6 | 11 | 9 | 12 | 10 | 403D-11G
| PW-16T6 | 16 | 13 | 18 | 14 | 403A-15G1
| PW-16T6 | 16 | 13 | 18 | 14 | 403D-15G
| PW-18T6 | 18 | 14 | 20 | 16 | 403A-15G2
| PW-24T6 | 24 | 19 | 27 | 21 | 404A-22G1
| PW-24T6 | 24 | 19 | 27 | 21 | 404D-22G
| PW-33T6 | 33 | 26 | 36 | 29 | 404D-22TG
| PW-75T6 | 75 | 60 | 84 | 67 | 1104A-44TG1
| PW-90T6 | 90 | 72 | 100 | 80 | 1104C-44TAG1
| PW-90T6 | 90 | 72 | 100 | 80 | 1104A-44TG2
| PW-115T6 | 115 | 92 | 126 | 101 | 1104C-44TAG2
| PW-153T6 | 153 | 122 | 169 | 135 | 1106A-70TG1
| PW-169T6 | 169 | 135 | 188 | 150 | 1106A-70TAG2
| PW-198T6 | 198 | 158 | 219 | 175 | 1106A-70TAG3
| PW-35T6 | 35 | 28 | 39 | 31 | 1103A-33G
| PW-35T6 | 35 | 28 | 39 | 31 | 1103A-33G
| PW-54T6 | 54 | 43 | 59 | 47 | 1103A-33TG1
| PW-54T6 | 54 | 43 | 59 | 47 | 1103A-33TG1
| PW-69T6 | 69 | 55 | 75 | 60 | 1103A-33TG2
| PW-69T6 | 69 | 55 | 75 | 60 | 1103A-33TG2
| PW-225T6 | 225 | 180 | 250 | 200 | 1206A-E70TTAG1
| PW-225T6 | 225 | 180 | 250 | 200 | 1206A-E70TTAG2
| PW-225T6 | 225 | 180 | 250 | 200 | 1206A-E70TTAG3
| PW-225T6 | 225 | 180 | 250 | 200 | 1206D-E70TTAG1
| PW-225T6 | 225 | 180 | 250 | 200 | 1206D-E70TTAG2
| PW-225T6 | 225 | 180 | 250 | 200 | 1206D-E70TTAG3
| PW-352T6 | 353 | 282 | 390 | 312 | 1506A-E88TAG5
| PW-356T6 | 356 | 285 | 394 | 315 | 1706A-E93TAG1
| PW-356T6 | 356 | 285 | 394 | 315 | 1706A-E93TAG1
| PW-356T6 | 356 | 285 | 394 | 315 | 1706A-E93TAG2
| PW-356T6 | 356 | 285 | 394 | 315 | 1706A-E93TAG2
| PW-400T6 | 400 | 320 | 438 | 350 | 2206C-E13TAG2
| PW-400T6 | 400 | 320 | 438 | 350 | 2206C-E13TAG2
| PW-400T6 | 400 | 320 | 438 | 350 | 2206C-E13TAG3
| PW-400T6 | 400 | 320 | 438 | 350 | 2206C-E13TAG3
| PW-500T6 | 500 | 400 | 563 | 450 | 2506C-E15TAG1
| PW-500T6 | 500 | 400 | 563 | 450 | 2506C-E15TAG1
| PW-500T6 | 500 | 400 | 563 | 450 | 2506C-E15TAG2
| PW-500T6 | 500 | 400 | 563 | 450 | 2506C-E15TAG2
| PW-625T6 | 625 | 500 | 688 | 550 | 2806C-E18TAG1A
| PW-625T6 | 625 | 500 | 688 | 550 | 2806C-E18TAG1A
| PW-625T6 | 625 | 500 | 688 | 550 | 2806A-E18TAG2
| PW-625T6 | 625 | 500 | 688 | 550 | 2806A-E18TAG2
| PW-750T6 | 750 | 600 | 825 | 660 | 4006-23TAG2A
| PW-750T6 | 750 | 600 | 825 | 660 | 4006-23TAG2A
| PW-826T6 | 826 | 661 | 909 | 727 | 2806A-E18TTAG4
| PW-826T6 | 826 | 661 | 909 | 727 | 2806A-E18TTAG5
| PW-849T6 | 849 | 679 | 944 | 755 | 4006-23TAG3A
| PW-849T6 | 849 | 679 | 944 | 755 | 4006-23TAG3A
| PW-1000T6 | 1000 | 800 | 1100 | 880 | 4008TAG2
| PW-1000T6 | 1000 | 800 | 1100 | 880 | 4008TAG2
| PW-1250T6 | 1250 | 1000 | 1375 | 1100 | 4012-46TWG2A
| PW-1250T6 | 1250 | 1000 | 1375 | 1100 | 4012-46TWG2A
| PW-1375T6 | 1375 | 1100 | 1500 | 1200 | 4012-46TWG3A
| PW-1500T6 | 1500 | 1200 | 1650 | 1320 | 4012-46TAG2A
| PW-1500T6 | 1500 | 1200 | 1650 | 1320 | 4012-46TAG2A
| PW-1688T6 | 1688 | 1350 | 1875 | 1500 | 4012-46TAG3A
| PW-1688T6 | 1688 | 1350 | 1875 | 1500 | 4012-46TAG3A
Product detail pictures:
Related Product Guide:
It truly is our responsibility to fulfill your requirements and successfully provide you. Your fulfillment is our best reward. We're seeking forward in your check out for joint development for Short Lead Time for Silent Genset 10 Kva - GTL 60HZ Diesel Power Generator With Perkins Engine – GTL , The product will supply to all over the world, such as: Houston, Mongolia, Latvia, In order to carry out our goal of "customer first and mutual benefit" in the cooperation, we establish a specialist engineering team and a sales team to supply the best service to satisfy our customers' requirements. Welcome you to cooperate with us and join us. We have been your best choice.
20 Kva Silent Generator
26 Kva Diesel Generator
36kw Diesel Generator
45 Kva Diesel Generator
7500 Diesel Generator
Buy Diesel Generator
Diesel Generator 220v
Generator Silent 10 Kva
Industrial Diesel Generator
Super Silent Diesel Generator
Factory equipment is advanced in the industry and the product is fine workmanship, moreover the price is very cheap, value for money!
By ron gravatt from Indonesia - 2017.04.08 14:55
Goods just received, we are very satisfied, a very good supplier, hope to make persistent efforts to do better.
By Andrew from Doha - 2018.06.26 19:27
Write your message here and send it to us
Products categories
Reasonable price for Portable High Pressure Com...
Chinese Professional 125 Kva Diesel Generator -...
Wholesale Price China 30kw Natural Gas Generato...
Best quality Commercial Air Compressor - Heavy...
Factory made hot-sale Air Compressor Without El...
Top Suppliers Generator Silent 10 Kva - 50HZ P...
About company
Xiamen GTL Power System Co., Ltd. established in 2009, is a professional power generation solutions and supplier located in Xiamen of China.
Recent events
Embarcar nuevamente 2 unidades de compresor de aire tipo estacionario GTL para apoyar nuestro cliente de Rusia
09/01/24
Product
Air Compressor
Diesel Generator
Light Tower
Reefer Generator
Gas Generator
Other
Contact Info
Address:1# Factory Building,No.8 Tonghong Rd,Tong'an District,Xiamen,361100,China
mon – fri: 10am – 7pm
0086-18950074022
gtl@cngtl.com
© Copyright - 2010-2022 : All Rights Reserved. Hot Products - Sitemap
4000w Narrow Vertical Mast Light Tower ,
Electric Air Compressor Machine ,
Diesel Generator Set ,
2000 Kva Diesel Generator ,
440 Volt 3 Phase Generator ,
Diesel Generator Light Tower ,
Send Email
18950074022
WeChat
x
