URL: http://haifengjx.com/chanpinzs.asp?id=126
Accessed: 2026-11-14

康明斯柴油发电机组-海锋机械制造有限公司
网站首页
走进海锋
公司简介
资质荣誉
公司环境
业务介绍
公司文化
联系我们
产品中心
15KW-350KW
15KW
18KW
20KW
24KW
30KW
40KW
50KW
60KW
64KW
75KW
80KW
90KW
100KW
112KW
120KW
128KW
132KW
150KW
160KW
170KW
180KW
200KW
220KW
250KW
280KW
300KW
320KW
350KW
360KW-2500KW
360KW
400KW
440KW
450KW
460KW
480KW
500KW
550KW
600KW
630KW
650KW
660KW
700KW
800KW
880KW
900KW
1000K
1100K
1200K
1320K
1400K
1440K
1500K
1600K
1760K
1900K
2200K
2200K以上
按动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
按机组功率
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
按机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
新闻动态
新闻资讯
技术文章
资质荣誉
公司环境
业务介绍
联系方式
产品中心
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
功率分类
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
24小时
咨询热线
13301435179
康明斯柴油发电机组
您的位置： 首页 > 康明斯柴油发电机组
康明斯柴油发电机组
15KW
20KW
24KW
30KW
40KW
50KW
64KW
80KW
100KW
120KW
150KW
180KW
200KW
220KW
320KW
400KW
450KW
更多...
咨询热线：
13301435179
产品详情
联系我们
资质荣誉
康明斯发动机体积小、重量轻、油耗低、工作可靠，配件供应及维修方便。采用电子调速器，具有冷却水温过高，机油压力低及超速报警并自动停机等自动监视保护功能。高可靠性，低使用成本的康明斯柴油机组 ，赢得了如军队、交通工程系统、工矿企业等行业用户的钟爱。
康明斯公司创建于1919年，总部位于美国印第安纳州哥伦布市。康明斯公司在全球137个国家和地区拥有680多家分销商，5000多个服务网点遍布世界各地，作为中国发动机行业外国投资者，康明斯在中国拥有重庆康明斯发动机有限公司（生产M、N和K系列柴油机）及东风康明斯发动机有限公司（生产B、C和L系列柴油机）等制造企业，并以康明斯全球统一的质量标准生产。通过海锋及康明斯公司遍布全国的服务网，赢得了如军队、交通工程系统、工矿企业等行业用户的钟爱，为用户提供了最快捷的服务保障。
康明斯发电机组主要参数
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 | 燃油消耗量 | 外形尺寸 | 重量
| KVA | KW | (mm) | (g/kw.h) | (L×W×H) (mm) | (kg)
| 东风康明斯柴油发电机组
| HF-15GF | 18.75 | 15 | 4B3.9-G11 | 4L | 102/120 | 209 | 1600*720*1200 | 900
| HF-18GF | 22.5 | 18 | 4B3.9-G11 | 4L | 102/120 | 209 | 1700*720*1200 | 900
| HF-20GF | 25 | 20 | 4B3.9-G2 | 4L | 102/120 | 209 | 1700*720*1200 | 900
| HF-24GF | 30 | 24 | 4B3.9-G12 | 4L | 102/120 | 209 | 1700*720*1200 | 900
| HF-30GF | 37.5 | 30 | 4BT3.9-G2 | 4L | 102/120 | 209 | 1800*720*1200 | 920
| HF-40GF | 50 | 40 | 4BTA3.9-G2 | 4L | 102/120 | 210 | 1800*720*1200 | 920
| HF-50GF | 62.5 | 50 | 4BTA3.9-G2 | 4L | 102/120 | 206 | 1800*720*1200 | 920
| HF-60GF | 75 | 60 | 4BTA3.9-G11 | 4L | 102/120 | 206 | 1800*720*1200 | 920
| HF-65GF | 81.25 | 65 | QSB3.9-G3 | 4L | 102/120 | 200 | 1800*720*1200 | 920
| HF-70GF | 87.5 | 70 | QSB3.9-G3 | 6L | 102/120 | 206 | 2200*800*1300 | 1180
| HF-75GF | 93.7 | 75 | 6BT5.9-G2 | 6L | 102/120 | 206 | 2200*800*1300 | 1180
| HF-75GF | 93.7 | 75 | 6BT5.9-G2 | 6L | 102/120 | 206 | 2200*800*1300 | 1180
| HF-80GF | 100 | 80 | 6BT5.9-G2 | 6L | 102/120 | 206 | 2200*800*1300 | 1180
| HF-90GF | 112.5 | 90 | 6BT5.9-G2 | 6L | 102/120 | 207 | 2200*800*1300 | 1180
| HF-100GF | 125 | 100 | 6BTA5.9-G2 | 6L | 102/120 | 206 | 2250*830*1350 | 1200
| HF-110GF | 137.5 | 110 | 6BTAA5.9-G2 | 6L | 102/120 | 209 | 2250*830*1350 | 1350
| HF-100GF | 125 | 100 | QSB5.9-G3 | 6L | 102/120 | 200 | 2250*830*1350 | 1350
| HF-120GF | 150 | 120 | 6BTAA5.9-G2 | 6L | 102/120 | 209 | 2250*830*1350 | 1350
| HF-130GF | 162.5 | 130 | 6BTAA5.9-G12 | 6L | 102/120 | 209 | 2250*830*1350 | 1350
| HF-150GF | 187.5 | 150 | QSB6.7-G4 | 6L | 107/124 | 200 | 2500*860*1350 | 2000
| HF-150GF | 187.5 | 150 | 6CTA8.3-G2 | 6L | 114/135 | 209 | 2500*860*1350 | 2200
| HF-160GF | 200 | 160 | 6CTA8.3-G2 | 6L | 114/135 | 209 | 2600*880*1500 | 2500
| HF-180GF | 225 | 180 | 6CTAA8.3-G2 | 6L | 114/135 | 209 | 2600*880*1500 | 2500
| HF-200GF | 250 | 200 | QSL8.9-G4 | 6L | 114/145 | 200 | 2600*880*150 | 2500
| HF-200GF | 250 | 200 | 6LTAA8.9-G2 | 6L | 114/145 | 209 | 2600*900*1500 | 2500
| HF-200GF | 250 | 200 | 6LTAA8.9-G3 | 6L | 114/145 | 209 | 2600*900*1500 | 2500
| HF-250GF | 312.5 | 250 | 6LTAA9.5-G3 | 6L | 114/145 | 209 | 3100*980*1760 | 2900
| HF-310GF | 387.5 | 310 | 6ZTAA13-G3 | 6L | 130/163 | 200 | 3100*980*1760 | 3100
| HF-350GF | 437.5 | 350 | 6ZTAA13-G2 | 6L | 130/163 | 210 | 3100*980*1760 | 3200
| HF-360GF | 450 | 360 | 6ZTAA13-G4 | 6L | 130/163 | 210 | 3100*980*1760 | 3200
| HF-360GF | 450 | 360 | QSZ13-G2 | 6L | 130/163 | 210 | 3100*980*1760 | 3300
| HF-400GF | 500 | 400 | QSZ13-G3 | 6L | 130/163 | 197 | 3100*980*1760 | 3300
| 重庆康明斯柴油发电机组
| HF-200GF | 250 | 200 | NT855-GA | 6L | 140/152 | 206 | 3000*980*1760 | 2600
| HF-200GF | 250 | 200 | MTAA11-G2 | 6L | 125/147 | 200 | 3000*980*1760 | 2600
| HF-220GF | 275 | 220 | NTA855-G1 | 6L | 140/152 | 207 | 3000*980*1760 | 2600
| HF-250GF | 312.5 | 250 | MTAA11-G3 | 6L | 125/147 | 200 | 3100*980*1760 | 2900
| HF-250GF | 312.5 | 250 | NTA855-G1A | 6L | 140/152 | 207 | 3100*980*1760 | 2900
| HF-250GF | 312.5 | 250 | NTA855-G1B | 6L | 140/152 | 200 | 3100*980*1760 | 2900
| HF-300GF | 375 | 300 | NTAA855-G7 | 6L | 140/152 | 206 | 3200*980*1760 | 3100
| HF-300GF | 375 | 300 | NTA855-G2A | 6L | 140/152 | 206 | 3200*980*1760 | 3100
| HF-320GF | 400 | 320 | NTA855-G4 | 6L | 140/152 | 210 | 3200*980*1760 | 3100
| HF-350GF | 437.5 | 350 | KTA19-G2 | 6L | 159/159 | 210 | 3300*1250*1970 | 3300
| HF-360GF | 450 | 360 | NTAA855-G7A | 6L | 140/152 | 204 | 3400*1250*1970 | 3250
| HF-400GF | 500 | 400 | KTA19-G3 | 6L | 159/159 | 203.8 | 3400*1250*1970 | 3500
| HF-450GF | 562.5 | 450 | KTA19-G4 | 6L | 159/159 | 203.8 | 3400*1250*1970 | 3650
| HF-500GF | 625 | 500 | KTAA19-G5 | 6L | 159/159 | 206 | 3750*1960*2360 | 4000
| HF-500GF | 687.5 | 550 | KTAA19-G6A | 6L | 159/159 | 203.8 | 3400*1250*1970 | 3650
| HF-520GF | 650 | 520 | QSK19-G4 | 6L | 159/159 | 203.8 | 3500*1300*1900 | 3700
| HF-550GF | 750 | 600 | KTA19-G11X | 6L | 159/159 | 206 | 3750*1960*2360 | 4500
| HF-560GF | 700 | 560 | KT38-G | 12V | 159/159 | 213 | 4300*1700*2360 | 8300
| HF-600GF | 750 | 600 | KTA38-G2 | 12V | 159/159 | 206 | 3500*1960*2360 | 4200
| HF-750GF | 937.5 | 750 | KTA38-G2B | 12V | 159/159 | 210 | 4500*1700*2450 | 8700
| HF-800GF | 1000 | 800 | KTA38-G2A | 12V | 159/159 | 210 | 4500*1700*2450 | 8700
| HF-900GF | 1125 | 900 | KTA38-G5 | 12V | 159/159 | 201 | 4500*1900*2450 | 9350
| HF-950GF | 1187.5 | 950 | KTA38-G9 | 12V | 159/159 | 201 | 4500*1900*2450 | 9500
| HF-1000GF | 1250 | 1000 | KTA38-G9 | 12V | 159/159 | 201 | 4500*1900*2450 | 9600
| HF-1100GF | 1375 | 1100 | KTA50-G3 | 16V | 159/159 | 202 | 5000*2000*2450 | 9800
| HF-1200GF | 1500 | 1200 | KTA50-G8 | 16V | 159/159 | 205 | 5600*2000*2450 | 10700
| HF-1300GF | 1625 | 1300 | KTA50-G8 | 16V | 159/159 | 205 | 5600*2000*2450 | 10700
| HF-1500GF | 1875 | 1500 | QXK60-G3 | 16V | 159/190 | 191 | 5500*2200*2500 | 13000
| HF-1800GF | 2250 | 1800 | QXK60-G4 | 16V | 159/190 | 193 | 5800*2300*2600 | 15000
1、以上系列机组为：1500RPM,50HZ，230/400V,功率因数0.8,三相四线制。
2、60HZ和其他转速发电机组可根据客户要求定制。
3、发电机可根据客户需求，选用斯坦福，马拉松，凯捷利，等知名品牌。
4、本公司所标配柴油发电机组均含有启动电瓶，电瓶连接线、机组减震垫、排烟管、波纹管等
5、本参数表仅供参考
公司总部
Headquarters
电话： 0523-86395387
传真： 0523-86395386
手机： 13301435179
地址：江苏省泰州市经济开发区凤凰西路89号
| | | |
| 营业执照 | 高新企业 | 资信等级证书 | 康明斯授权书
| | | |
| | | |
| 商标注册证 | 上柴授权书 | 英格授权书 | 玉柴授权书
| | | |
| | | |
| 质量体系认证 | 环境体系认证 | 职业健康认证 | 安全生产标准化
| | | |
| | | |
| 中国制造网认证供应商 | 放心消费先进单位荣誉证书 | 重康授权书 | 荣誉证书
| | | |
| | | |
| 对外贸易经验备案登记表 | 青年企业家协会会员 | 锦旗 | 进城务工青年先进集体
急速响应
快速响应您的需求
专业服务
专业工程师指导
正品保障
保证正品
安心售后
专业售后全程跟踪
关于我们
走进海锋
公司环境
资质荣誉
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
上柴柴油发电机组
机组功率
100-300KW发电机组
300-500KW发电机组
500-800KW发电机组
联系我们
泰州市海锋机械制造有限公司
江苏泰州经济开发区凤凰西路89号
手机：13301435179
版权所有：泰州市海锋机械制造有限公司 网站备案号： 苏ICP备09025436号-18
