URL: http://haifengjx.com/chanpinzs.asp?id=119
Accessed: 2026-11-14

沃尔沃柴油发电机组-海锋机械制造有限公司
网站首页
走进海锋
公司简介
资质荣誉
公司环境
业务介绍
公司文化
联系我们
产品中心
15KW-350KW
15KW
18KW
20KW
24KW
30KW
40KW
50KW
60KW
64KW
75KW
80KW
90KW
100KW
112KW
120KW
128KW
132KW
150KW
160KW
170KW
180KW
200KW
220KW
250KW
280KW
300KW
320KW
350KW
360KW-2500KW
360KW
400KW
440KW
450KW
460KW
480KW
500KW
550KW
600KW
630KW
650KW
660KW
700KW
800KW
880KW
900KW
1000K
1100K
1200K
1320K
1400K
1440K
1500K
1600K
1760K
1900K
2200K
2200K以上
按动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
按机组功率
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
按机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
新闻动态
新闻资讯
技术文章
资质荣誉
公司环境
业务介绍
联系方式
产品中心
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
功率分类
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
24小时
咨询热线
13301435179
沃尔沃柴油发电机组
您的位置： 首页 > 沃尔沃柴油发电机组
沃尔沃柴油发电机组
80KW
90KW
112KW
128KW
160KW
180KW
200KW
220KW
280KW
300KW
320KW
350KW
400KW
440KW
480KW
500KW
550KW
更多...
咨询热线：
13301435179
产品详情
联系我们
资质荣誉
沃尔沃始创于1927年，长期以来，它的三个核心价值观——质量、安全、环保一直与它的品牌紧密相联系在一起，本公司专注于发电、专用车辆及船用柴油发动机的生产。
沃尔沃发电机组主要参数
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| KVA | KW
| HF-68GF | 85 | 68 | TAD530GE | 4L | 108/130 | 213 | 2080×720×1450 | 1090
| HF-75GF | 93.75 | 75 | TAD531GE | 4L | 108/130 | 218 | 2080×750×1450 | 1150
| HF-80GF | 100 | 80 | TAD531GE | 4L | 108/130 | 218 | 2080×750×1450 | 1150
| HF-90GF | 112.5 | 90 | TAD532GE | 4L | 108/130 | 214 | 2280×900×1450 | 1250
| HF-100GF | 125 | 100 | TAD532GE | 4L | 108/130 | 214 | 2280×900×1450 | 1250
| HF-120GF | 150 | 120 | TAD731GE | 6L | 108/130 | 215 | 2400×870×1450 | 1560
| HF-150GF | 188 | 150 | TAD732GE | 6L | 108/130 | 213 | 2600×1050×1500 | 1600
| HF-180GF | 225 | 180 | TAD733GE | 6L | 108/130 | 216 | 2600×1050×1770 | 1800
| HF-200GF | 250 | 200 | TAD734GE | 6L | 108/130 | 204 | 2600×1120×1670 | 2700
| HF-250GF | 312.5 | 250 | TAD1341GE | 6L | 131/158 | 191 | 2950×1120×1595 | 2700
| HF-280GF | 350 | 280 | TAD1342GE | 6L | 131/158 | 191 | 2950×1120×1595 | 2700
| HF-300GF | 375 | 300 | TAD1343GE | 6L | 131/158 | 192 | 3130×1115×1800 | 3000
| HF-320GF | 400 | 320 | TAD1344GE | 6L | 131/158 | 194 | 3130×1115×1800 | 3000
| HF-360GF | 450 | 360 | TAD1345GE | 6L | 131/158 | 196 | 3205×1115×1800 | 3200
| HF-400GF | 500 | 400 | TAD1641GE | 6L | 144/165 | 199 | 3300×1160×2000 | 3800
| HF-450GF | 562.5 | 450 | TAD1642GE | 6L | 144/165 | 198 | 3300×1160×2000 | 3810
| HF-500GF | 625 | 500 | TWD1653GE | 6L | 144/165 | 199 | 3405×1397×2000 | 4050
1、 以上技术参数转速为1500RPM，频率50HZ，额定电压400/230V，功率因数0.8，接线方式为3相4线。60HZ发电机组可以根据客户的特殊需要定制。
2、 发电机可以根据客户需要，选用斯坦福、马拉松、凯捷利,等知名品牌。
3. 本公司所标配柴油发电机组均含有启动电瓶及电瓶连接线,机组减震垫,排烟管,波纹管等.
公司总部
Headquarters
电话： 0523-86395387
传真： 0523-86395386
手机： 13301435179
地址：江苏省泰州市经济开发区凤凰西路89号
| | | |
| 营业执照 | 高新企业 | 资信等级证书 | 康明斯授权书
| | | |
| | | |
| 商标注册证 | 上柴授权书 | 英格授权书 | 玉柴授权书
| | | |
| | | |
| 质量体系认证 | 环境体系认证 | 职业健康认证 | 安全生产标准化
| | | |
| | | |
| 中国制造网认证供应商 | 放心消费先进单位荣誉证书 | 重康授权书 | 荣誉证书
| | | |
| | | |
| 对外贸易经验备案登记表 | 青年企业家协会会员 | 锦旗 | 进城务工青年先进集体
急速响应
快速响应您的需求
专业服务
专业工程师指导
正品保障
保证正品
安心售后
专业售后全程跟踪
关于我们
走进海锋
公司环境
资质荣誉
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
上柴柴油发电机组
机组功率
100-300KW发电机组
300-500KW发电机组
500-800KW发电机组
联系我们
泰州市海锋机械制造有限公司
江苏泰州经济开发区凤凰西路89号
手机：13301435179
版权所有：泰州市海锋机械制造有限公司 网站备案号： 苏ICP备09025436号-18
