URL: http://haifengjx.com/chanpinzs.asp?id=132
Accessed: 2026-11-14

帕金斯柴油发电机组-海锋机械制造有限公司
网站首页
走进海锋
公司简介
资质荣誉
公司环境
业务介绍
公司文化
联系我们
产品中心
15KW-350KW
15KW
18KW
20KW
24KW
30KW
40KW
50KW
60KW
64KW
75KW
80KW
90KW
100KW
112KW
120KW
128KW
132KW
150KW
160KW
170KW
180KW
200KW
220KW
250KW
280KW
300KW
320KW
350KW
360KW-2500KW
360KW
400KW
440KW
450KW
460KW
480KW
500KW
550KW
600KW
630KW
650KW
660KW
700KW
800KW
880KW
900KW
1000K
1100K
1200K
1320K
1400K
1440K
1500K
1600K
1760K
1900K
2200K
2200K以上
按动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
按机组功率
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
按机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
新闻动态
新闻资讯
技术文章
资质荣誉
公司环境
业务介绍
联系方式
产品中心
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
功率分类
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
24小时
咨询热线
13301435179
帕金斯柴油发电机组
您的位置： 首页 > 帕金斯柴油发电机组
帕金斯柴油发电机组
英国帕金斯（又称劳斯莱斯）发动机有限公司是世界发动机制造商之一，创立于1932年，年产量近40万台发动机。1998年，帕金斯公司被……
图片仅供参考，随着产品升级，具体参
数可能存在差异，详情请咨询销售人员
咨询热线：
13301435179
产品详情
联系我们
资质荣誉
英国帕金斯（又称劳斯莱斯）发动机有限公司是世界发动机制造商之一，创立于1932年，年产量近40万台发动机。1998年，帕金斯公司被美车克莱斯勒公司控股，成为卡特集团一成员。帕金斯公司较晚进入中国发电机市场，但进入中国市场后以非常快的速度为广大客户所接受，并迅速占领一部分市场份额，在发电机组市场取得了令人瞩目的成就。
帕金斯发电机组主要参数：
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 燃油消耗量 (L/h) | 外形尺寸 (L×W×H)(mm) | 重量
| KVA | KW
| HF-8GF | 10 | 8 | 403D-11G | 3L | 77/81 | 2.0 | 1100×450×940 | 290
| HF-10GF | 12.5 | 10 | 403D-15G | 3L | 84/90 | 3.2 | 1200×500×1000 | 380
| HF-16GF | 20 | 16 | 404D-22G | 4L | 84/100 | 4.0 | 1350×530×1000 | 456
| HF-20GF | 25 | 20 | 404D-22TG | 4L | 84/100 | 5.0 | 1350×530×1000 | 480
| HF-24GF | 30 | 24 | 1103A-33G | 3L | 105/127 | 5.4 | 1740×730×1565 | 762
| HF-36GF | 45 | 36 | 1103A-33TG1 | 3L | 105/127 | 8.2 | 2030×730×1565 | 870
| HF-50GF | 62.5 | 50 | 1104A-44TG1 | 4L | 105/127 | 11.2 | 2135×730×1595 | 978
| HF-64GF | 80 | 64 | 1104A-44TG2 | 4L | 105/127 | 14.0 | 2135×730×1595 | 1018
| HF-75GF | 93.7 | 75 | 1006TG1A | 6L | 100/127 | 16.5 | 2235×730×1595 | 1050
| HF-80GF | 100 | 80 | 1006TG2A | 6L | 100/127 | 16.5 | 2235×730×1595 | 1050
| 1104C-44TAG2 | 4L | 105/127 | 17.1 | 2235×730×1595 | 1090
| HF-100GF | 125 | 100 | 1106A-70TAG1 | 6L | 105/135 | 24.1 | 2565×730×1575 | 1376
| 1006TAG | 6L | 100/127 | 24.1 | 2565×730×1575 | 1376
| HF-120GF | 150 | 120 | 1006TAG2 | 6L | 100/127 | 31 | 2565×730×1575 | 1416
| 1106A-70TAG2 | 6L | 105/135 | 31 | 2565×730×1575 | 1416
| HF-140GF | 175 | 140 | 1106A-70TAG3 | 6L | 105/135 | 31 | 2645×730×1630 | 1644
| 1106C-E66TAG4 | 6L | 105/127 | 31 | 2645×730×1630 | 1644
| HF-150GF | 187.5 | 150 | 1106A-70TAG4 | 6L | 105/135 | 31 | 2645×730×1630 | 1644
| HF-160GF | 200 | 160 | 1306C-E87TAG3 | 6L | 116.6/135.9 | 36.8 | 3035×900×1525 | 1695
| HF-180GF | 225 | 180 | 1306C-E87TAG4 | 6L | 116.6/135.9 | 39.7 | 3035×900×1525 | 1695
| HF-200GF | 250 | 200 | 1306C-E87TAG6 | 6L | 116.6/135.9 | 42.6 | 3035×900×1525 | 2035
| HF-280GF | 350 | 280 | 2206A-E13TAG2 | 6L | 130/157 | 54 | 3500×1105×1960 | 3385
| HF-320GF | 400 | 320 | 2206A-E13TAG3 | 6L | 130/157 | 62 | 3500×1105×1960 | 3385
| HF-360GF | 450 | 360 | 2506A-E15TAG1 | 6L | 137/171 | 72 | 3935×1150×2080 | 3583
| HF-400GF | 500 | 400 | 2506A-E15TAG2 | 6L | 137/171 | 76 | 3935×1150×2080 | 3691
| HF-480GF | 600 | 480 | 2806A-E18TAG1A | 6L | 145/183 | 90 | 3960×1535×2100 | 4298
| HF-500GF | 625 | 500 | 2806A-E18TAG2 | 6L | 145/183 | 97 | 3960×1535×2100 | 4453
| HF-600GF | 750 | 600 | 4006-23TAG2A | 6L | 160/190 | 130 | 4450×1650×2290 | 5413
| HF-640GF | 800 | 640 | 4006-23TAG3A | 6L | 160/190 | 130 | 4450×1710×2290 | 5422
| HF-700GF | 875 | 700 | 4008TAG1A | 8V | 160/190 | 163 | 4700×2045×2475 | 7600
| HF-800GF | 1000 | 800 | 4008TAG2A | 8V | 160/190 | 163 | 4700×2045×2475 | 7639
| HF-1000GF | 1250 | 1000 | 4012-46TWG2A | 12V | 160/190 | 196 | 5220×2130×2600 | 9230
| HF-1200GF | 1500 | 1200 | 4012-46TAG2A | 12V | 160/190 | 237 | 5220×2130×2600 | 9720
| HF-1350GF | 1687 | 1350 | 4012-46TAG3A | 12V | 160/190 | 275 | 5220×2130×2600 | 10000
| HF-1500GF | 1875 | 1500 | 4016TAG1A | 16V | 160/190 | 287 | 5220×2130×2600 | 13155
| HF-1600GF | 2000 | 1600 | 4016TAG2A | 16V | 160/190 | 326 | 5770×2800×3520 | 13450
| 4016-61TRG2 | 16V | 160/190 | 326 | 5770×2800×3520 | 13450
| HF-1800GF | 2250 | 1800 | 4016-61TRG3 | 16V | 160/190 | 326 | 5770×2800×3520 | 13450
1、 以上技术参数转速为1500RPM，频率50HZ，额定电压400/230V，功率因数0.8，接线方式为3相4线。60HZ发电机组可以根据客户的特殊需要定制。
2、 发电机可以根据客户需要，选用斯坦福、马拉松，凯捷利,等知名品牌。
3. 本公司所标配柴油发电机组均含有启动电瓶及电瓶连接线,机组减震垫,排烟管,波纹管等.
公司总部
Headquarters
电话： 0523-86395387
传真： 0523-86395386
手机： 13301435179
地址：江苏省泰州市经济开发区凤凰西路89号
| | | |
| 营业执照 | 高新企业 | 资信等级证书 | 康明斯授权书
| | | |
| | | |
| 商标注册证 | 上柴授权书 | 英格授权书 | 玉柴授权书
| | | |
| | | |
| 质量体系认证 | 环境体系认证 | 职业健康认证 | 安全生产标准化
| | | |
| | | |
| 中国制造网认证供应商 | 放心消费先进单位荣誉证书 | 重康授权书 | 荣誉证书
| | | |
| | | |
| 对外贸易经验备案登记表 | 青年企业家协会会员 | 锦旗 | 进城务工青年先进集体
急速响应
快速响应您的需求
专业服务
专业工程师指导
正品保障
保证正品
安心售后
专业售后全程跟踪
关于我们
走进海锋
公司环境
资质荣誉
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
上柴柴油发电机组
机组功率
100-300KW发电机组
300-500KW发电机组
500-800KW发电机组
联系我们
泰州市海锋机械制造有限公司
江苏泰州经济开发区凤凰西路89号
手机：13301435179
版权所有：泰州市海锋机械制造有限公司 网站备案号： 苏ICP备09025436号-18
