URL: http://haifengjx.com/chanpinzs.asp?id=118
Accessed: 2026-11-14

奔驰MTU柴油发电机组-海锋机械制造有限公司
网站首页
走进海锋
公司简介
资质荣誉
公司环境
业务介绍
公司文化
联系我们
产品中心
15KW-350KW
15KW
18KW
20KW
24KW
30KW
40KW
50KW
60KW
64KW
75KW
80KW
90KW
100KW
112KW
120KW
128KW
132KW
150KW
160KW
170KW
180KW
200KW
220KW
250KW
280KW
300KW
320KW
350KW
360KW-2500KW
360KW
400KW
440KW
450KW
460KW
480KW
500KW
550KW
600KW
630KW
650KW
660KW
700KW
800KW
880KW
900KW
1000K
1100K
1200K
1320K
1400K
1440K
1500K
1600K
1760K
1900K
2200K
2200K以上
按动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
按机组功率
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
按机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
新闻动态
新闻资讯
技术文章
资质荣誉
公司环境
业务介绍
联系方式
产品中心
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
功率分类
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
24小时
咨询热线
13301435179
奔驰MTU柴油发电机组
您的位置： 首页 > 奔驰MTU柴油发电机组
奔驰MTU柴油发电机组
220KW
250KW
300KW
320KW
360KW
400KW
480KW
500KW
550KW
630KW
800KW
880KW
1000KW
1100KW
1200KW
1400KW
1500KW
更多...
咨询热线：
13301435179
产品详情
联系我们
资质荣誉
奔驰发电机组主要参数：
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kwh) | 外形尺寸 (L×W×H)(mm) | 重量 (kg)
| KVA | KW
| HF-224GF | 280 | 224 | 6R1600G10F | 6 | 122/150 | 10.5 | 201 | 3000×1335×1880 | 2795
| HF-250GF | 312.5 | 250 | 6R1600G20F | 6 | 122/150 | 10.5 | 199 | 3000×1335×1880 | 2795
| HF-300GF | 375 | 300 | 8V1600G10F | 8 | 122/150 | 14.0 | 191 | 3000×1590×1940 | 3570
| HF-320GF | 400 | 320 | 8V1600G20F | 8 | 122/150 | 14.0 | 190 | 3000×1590×1940 | 3570
| HF-360GF | 450 | 360 | 10V1600G10F | 10 | 122/150 | 17.5 | 191 | 3095×1590×1970 | 4065
| HF-400GF | 500 | 400 | 10V1600G20F | 10 | 122/150 | 17.5 | 190 | 3095×1590×1970 | 4065
| HF-480GF | 600 | 480 | 12V1600G10F | 12 | 122/150 | 21.0 | 192 | 3330×1590×1970 | 4100
| HF-528GF | 660 | 528 | 12V1600G20F | 12 | 122/150 | 21.0 | 191 | 3330×1590×1970 | 4100
| HF-520GF | 650 | 520 | 12V2000G25 | 12 | 130/150 | 23.88 | 161.2 | 4200×1650×2200 | 7000
| HF-640GF | 800 | 640 | 12V2000G65 | 12 | 130/150 | 23.88 | 161.2 | 4200×1650×2200 | 7000
| HF-728GF | 910 | 728 | 16V2000G25 | 16 | 130/150 | 31.84 | 178.6 | 4500×2000×2300 | 7850
| HF-800GF | 1000 | 800 | 16V2000G65 | 16 | 130/150 | 31.84 | 200.9 | 4500×2000×2300 | 7850
| HF-910GF | 1137 | 910 | 18V2000G65 | 18 | 130/150 | 35.82 | 226 | 4750×1800×2400 | 9000
| HF-1000GF | 1250 | 1000 | 12V4000G21R | 12 | 165/190 | 48.7 | 246.2 | 6150×2150×2400 | 11500
| HF-1150GF | 1437 | 1150 | 12V4000G23R | 12 | 170/210 | 57.2 | 269.7 | 6150×2150×2400 | 12000
| HF-1280GF | 1600 | 1280 | 12V4000G23 | 12 | 170/210 | 57.2 | 288.2 | 6150×2150×2400 | 13000
| HF-1360GF | 1700 | 1360 | 12V4000G23 | 12 | 170/210 | 57.2 | 303.3 | 6150×2150×2400 | 13500
| HF-1450GF | 1812 | 1450 | 12V4000G63 | 12 | 170/210 | 57.2 | 342.3 | 6150×2150×2400 | 14000
| HF-1640GF | 2050 | 1640 | 16V4000G23 | 16 | 170/210 | 76.3 | 384.3 | 6500×2600×2500 | 17000
| HF-1880GF | 2350 | 1880 | 16V4000G63 | 16 | 170/210 | 76.3 | 423.3 | 6550×2600×2500 | 17600
| HF-2000GF | 2500 | 2000 | 20V4000G23 | 20 | 170/210 | 95.4 | 478 | 8300×2950×2550 | 24000
| HF-2330GF | 2912 | 2330 | 20V4000G63 | 20 | 170/210 | 95.4 | 518.8 | 8300×2950×2550 | 24500
| HF-2500GF | 3125 | 2500 | 20V4000G63L | 20 | 170/210 | 95.4 | 558.9 | 8300×2950×2550 | 25000
MTU是德国戴姆勒·克莱斯勒集团的柴油机推进系统部分，是重载柴油机制造公司。一百多年来一直作为同行业代表，其产品广泛应用于舰船、重型汽车、工程机械、铁路机车等。作为陆用、船用和铁路动力系统以及发电设备引擎的供应商，MTU以领先的技术、可靠性的产品及服务而闻名于世。在全球军用市场上，MTU一度以80%的份额独占鳌头.2000年，德国MTU公司与美国底特律公司正式合并，从而使MTU公司成为世界上发动机技术最先进、功率范围发动机供应商，进一步确立了行业中的地位。
> 电子管理系统 MDEC性能卓越，能最大程序优化发动机性能；
> 燃油消耗率为世界同类产品最低（最低189g /kwh ）；
> 使用寿命为同类产品最长者，大修时间分别为24000小时和30000 小时。
> 保护报警功能完备，自诊断系统可显示三百多个发动机状态及故障代码。
1、 以上技术参数转速为1500RPM，频率50HZ，额定电压400/230V，功率因数0.8，接线方式为3相4线。60HZ发电机组可以根据客户的特殊需要定制。
2、 发电机可以根据客户需要，选用斯坦福、马拉松、凯捷利,等知名品牌。
3. 本公司所标配柴油发电机组均含有启动电瓶及电瓶连接线,机组减震垫,排烟管,波纹管等
公司总部
Headquarters
电话： 0523-86395387
传真： 0523-86395386
手机： 13301435179
地址：江苏省泰州市经济开发区凤凰西路89号
| | | |
| 营业执照 | 高新企业 | 资信等级证书 | 康明斯授权书
| | | |
| | | |
| 商标注册证 | 上柴授权书 | 英格授权书 | 玉柴授权书
| | | |
| | | |
| 质量体系认证 | 环境体系认证 | 职业健康认证 | 安全生产标准化
| | | |
| | | |
| 中国制造网认证供应商 | 放心消费先进单位荣誉证书 | 重康授权书 | 荣誉证书
| | | |
| | | |
| 对外贸易经验备案登记表 | 青年企业家协会会员 | 锦旗 | 进城务工青年先进集体
急速响应
快速响应您的需求
专业服务
专业工程师指导
正品保障
保证正品
安心售后
专业售后全程跟踪
关于我们
走进海锋
公司环境
资质荣誉
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
上柴柴油发电机组
机组功率
100-300KW发电机组
300-500KW发电机组
500-800KW发电机组
联系我们
泰州市海锋机械制造有限公司
江苏泰州经济开发区凤凰西路89号
手机：13301435179
版权所有：泰州市海锋机械制造有限公司 网站备案号： 苏ICP备09025436号-18
