URL: http://haifengjx.com/chanpinzs.asp?id=123
Accessed: 2026-11-14

大宇柴油发电机组-海锋机械制造有限公司
网站首页
走进海锋
公司简介
资质荣誉
公司环境
业务介绍
公司文化
联系我们
产品中心
15KW-350KW
15KW
18KW
20KW
24KW
30KW
40KW
50KW
60KW
64KW
75KW
80KW
90KW
100KW
112KW
120KW
128KW
132KW
150KW
160KW
170KW
180KW
200KW
220KW
250KW
280KW
300KW
320KW
350KW
360KW-2500KW
360KW
400KW
440KW
450KW
460KW
480KW
500KW
550KW
600KW
630KW
650KW
660KW
700KW
800KW
880KW
900KW
1000K
1100K
1200K
1320K
1400K
1440K
1500K
1600K
1760K
1900K
2200K
2200K以上
按动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
按机组功率
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
按机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
新闻动态
新闻资讯
技术文章
资质荣誉
公司环境
业务介绍
联系方式
产品中心
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
功率分类
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
24小时
咨询热线
13301435179
大宇柴油发电机组
您的位置： 首页 > 大宇柴油发电机组
大宇柴油发电机组
大宇发电机是我公司选用韩国斗山集团原装 DAEWOO（大宇）系列油机配置麦可特（Mecl-Alte)、马拉松（Mara……
图片仅供参考，随着产品升级，具体参
数可能存在差异，详情请咨询销售人员
咨询热线：
13301435179
产品详情
联系我们
资质荣誉
大宇发电机是我公司选用韩国斗山集团原装 DAEWOO（大宇）系列油机配置麦可特（Mecl-Alte)、马拉松（Marathon)、斯坦福（Stamford)或英格（Engga)等交流发电机以及专业电控系统配套而成。我公司近三年数千台DAEWOO(大宇)柴油发电机组走向市场，用户反馈评价其品质优良、性能可靠、运行维护成本较同类进口机低的多， 性价比较其它品牌国产进口机型相对领先。我公司为DAEWOO（大宇）柴油机在中国大陆最早的合作伙伴。
大宇发电机组主要参数
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (L/h) | 长宽高 (L×W×H)(mm) | 重量(kg)
| KVA | KW
| HF-50GF | 62.5 | 50 | DB58 | 6L | 102/118 | 5.785 | 13.9 | 1800×730×1250 | 810
| HF-64GF | 80 | 64 | D1146 | 6L | 111/139 | 8.071 | 20.6 | 2300×790×1500 | 1500
| HF-75GF | 93.7 | 75 | D1146T | 6L | 111/139 | 8.071 | 25.9 | 2300×790×1500 | 1500
| HF-90GF | 112.5 | 90 | D1146T | 6L | 111/139 | 8.071 | 25.9 | 2300×790×1500 | 1500
| HF-100GF | 125 | 100 | P086TI-1 | 6L | 111/139 | 8.071 | 35.4 | 2650×950×1400 | 1800
| HF-120GF | 150 | 120 | P086TI-1 | 6L | 111/139 | 8.071 | 35.4 | 2650×950×1400 | 1800
| HF-150GF | 187.5 | 150 | P086TI | 6L | 111/139 | 8.071 | 43.1 | 2650×950×1400 | 1800
| HF-200GF | 250 | 200 | P126TI | 6L | 123/155 | 11.051 | 58.1 | 2960×1030×1500 | 2315
| HF-250GF | 312.5 | 250 | P126TI-II | 6L | 123/155 | 11.051 | 63.1 | 2960×1030×1500 | 2315
| HF-280GF | 350 | 280 | P158LE-1 | 8V | 128/142 | 14.618 | 78.7 | 3120×1390×1690 | 2715
| HF-300GF | 375 | 300 | P158LE-1 | 8V | 128/142 | 14.618 | 78.7 | 3120×1390×1690 | 2885
| HF-320GF | 400 | 320 | P158LE | 8V | 128/142 | 14.618 | 89.3 | 3120×1390×1690 | 2885
| HF-368GF | 460 | 368 | DP158LC | 8V | 128/142 | 14.618 | 99.6 | 3300×1390×1780 | 3285
| HF-420GF | 525 | 420 | DP158LD | 8V | 128/142 | 14.618 | 115.1 | 3300×1390×1780 | 3285
| HF-456GF | 570 | 456 | DP180LA | 10V | 128/142 | 18.273 | 120.4 | 3450×1390×1820 | 3900
| HF-500GF | 625 | 500 | DP180LB | 10V | 128/142 | 18.273 | 121.8 | 3600×1420×1700 | 3980
| HF-560GF | 700 | 560 | DP222LB | 12V | 128/142 | 21.927 | 130.0 | 3600×1420×1700 | 4100
| HF-600GF | 750 | 600 | DP222LC | 12V | 128/142 | 21.927 | 134.0 | 3700×1500×1800 | 4160
| HF-640GF | 800 | 640 | DP222LC | 12V | 128/142 | 21.927 | 148.5 | 3700×1500×1800 | 4200
以上技术参数转速为1500RPM，频率50HZ，额定电压400/230V，功率因数0.8，接线方式为3相4线。60HZ发电机组可以根据客户的特殊需要定制。
2、 发电机可以根据客户需要，选用斯坦福、马拉松、凯捷利,等知名品牌。
3. 本公司所标配柴油发电机组均含有启动电瓶及电瓶连接线,机组减震垫,排烟管,波纹管等
公司总部
Headquarters
电话： 0523-86395387
传真： 0523-86395386
手机： 13301435179
地址：江苏省泰州市经济开发区凤凰西路89号
| | | |
| 营业执照 | 高新企业 | 资信等级证书 | 康明斯授权书
| | | |
| | | |
| 商标注册证 | 上柴授权书 | 英格授权书 | 玉柴授权书
| | | |
| | | |
| 质量体系认证 | 环境体系认证 | 职业健康认证 | 安全生产标准化
| | | |
| | | |
| 中国制造网认证供应商 | 放心消费先进单位荣誉证书 | 重康授权书 | 荣誉证书
| | | |
| | | |
| 对外贸易经验备案登记表 | 青年企业家协会会员 | 锦旗 | 进城务工青年先进集体
急速响应
快速响应您的需求
专业服务
专业工程师指导
正品保障
保证正品
安心售后
专业售后全程跟踪
关于我们
走进海锋
公司环境
资质荣誉
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
上柴柴油发电机组
机组功率
100-300KW发电机组
300-500KW发电机组
500-800KW发电机组
联系我们
泰州市海锋机械制造有限公司
江苏泰州经济开发区凤凰西路89号
手机：13301435179
版权所有：泰州市海锋机械制造有限公司 网站备案号： 苏ICP备09025436号-18
