URL: http://haifengjx.com/chanpinzs.asp?id=127
Accessed: 2026-11-14

上柴柴油发电机组-海锋机械制造有限公司
网站首页
走进海锋
公司简介
资质荣誉
公司环境
业务介绍
公司文化
联系我们
产品中心
15KW-350KW
15KW
18KW
20KW
24KW
30KW
40KW
50KW
60KW
64KW
75KW
80KW
90KW
100KW
112KW
120KW
128KW
132KW
150KW
160KW
170KW
180KW
200KW
220KW
250KW
280KW
300KW
320KW
350KW
360KW-2500KW
360KW
400KW
440KW
450KW
460KW
480KW
500KW
550KW
600KW
630KW
650KW
660KW
700KW
800KW
880KW
900KW
1000K
1100K
1200K
1320K
1400K
1440K
1500K
1600K
1760K
1900K
2200K
2200K以上
按动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
按机组功率
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
按机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
新闻动态
新闻资讯
技术文章
资质荣誉
公司环境
业务介绍
联系方式
产品中心
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
功率分类
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
24小时
咨询热线
13301435179
上柴柴油发电机组
您的位置： 首页 > 上柴柴油发电机组
上柴柴油发电机组
50KW
75KW
100KW
120KW
150KW
170KW
180KW
200KW
220KW
250KW
250KW
300KW
300KW
320KW
350KW
400KW
450KW
更多...
咨询热线：
13301435179
产品详情
联系我们
资质荣誉
上柴柴油发电机组是我公司选用上海柴油机股份有限公司的“东风”系列135、D114、卡特（C121）等柴油机配套品牌发电机制造而成。我公司是上柴股份电站用机OEM客户。国产名牌组合能满足不同用户的需求，优良的动力性、经济性、可靠性、低廉的运动成本和全国连锁的三包及配件供应，使上柴柴油发电机组深受用户青睐。
上柴发电机组主要参数
| 机组型号 | 输出功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| KVA | KW
| HF-40GF | 50 | 40 | SC4H95D2 | 4L | 105/124 | 4.3 | 204 | 2200×760×1380 | 1450
| HF-50GF | 62.5 | 50 | SC4H95D2 | 4L | 105/124 | 4.3 | 204 | 2200×760×1380 | 1450
| HF-68GF | 85 | 68 | SC4H115D2 | 4L | 105/124 | 4.3 | 204 | 2200×760×1380 | 1485
| HF-90GF | 112.5 | 90 | SC4H160D2 | 4L | 105/124 | 4.3 | 198 | 2500×870×1340 | 1850
| HF-100GF | 125 | 100 | SC4H180D2 | 4L | 105/124 | 4.3 | 198 | 2500×870×1340 | 1860
| HF-120GF | 150 | 120 | SC8D220D2 | 6L | 114/135 | 8.28 | 200 | 2700×1000×1500 | 2200
| HF-135GF | 168.75 | 135 | SC7H230D2 | 6L | 105/124 | 6.5 | 193 | 2700×1000×1500 | 2250
| HF-150GF | 187.5 | 150 | SC7H250D2 | 6L | 105/124 | 6.5 | 193 | 2700×1000×1500 | 2250
| HF-160GF | 200 | 160 | SC8D280D2 | 6L | 114/135 | 8.28 | 200 | 2700×1000×1500 | 2250
| . | . | . | SC13G280D2 | 6L | 135/150 | 12.88 | 200 | 2700×1000×1500 | 2250
| HF-180GF | 225 | 180 | SC9D310D2 | 6L | 114/144 | 8.82 | 195 | 2700×1000×1500 | 2250
| . | . | . | SC13G310D2 | 6L | 135/150 | 12.88 | 200 | 2700×1000×1500 | 2250
| HF-200GF | 250 | 200 | SC9D340D2 | 6L | 114/144 | 8.82 | 195 | 3000×1080×1700 | 2350
| HF-210GF | 262.5 | 210 | SC13G355D2 | 6L | 135/150 | 12.88 | 200 | 3000×1080×1700 | 2350
| HF-250GF | 312.5 | 250 | SC13G420D2 | 6L | 135/150 | 12.88 | 200 | 3150×1240×1750 | 2500
| HF-270GF | 337.5 | 270 | SC12E460D2 | 6L | 128/153 | 11.8 | 192 | 3160×1400×1750 | 2500
| HF-300GF | 375 | 300 | SC15G500D2 | 6L | 135/165 | 14.16 | 200 | 3300×1340×1900 | 3390
| . | . | . | SC12E500D3 （电喷） | 6L | 128/153 | 11.8 | 192 | 3300×1340×1900 | 3390
| HF-360GF | 450 | 360 | SC25G610D2 | 12V | 135/150 | 25.8 | 202 | 3500×1570×1980 | 3650
| HF-400GF | 500 | 400 | SC25G690D2 | 12V | 135/150 | 25.8 | 202 | 3500×1610×2110 | 3675
| HF-450GF | 562.5 | 450 | SC27G755D2 | 12V | 135/155 | 26.6 | 202 | 3340×1400×2170 | 3700
| HF-500GF | 625 | 500 | SC27G830D2 | 12V | 135/155 | 26.6 | 210 | 3500×1610×2110 | 3700
| HF-530GF | 662.5 | 530 | SC27G900D2 | 12V | 135/155 | 26.6 | 210 | 3500×1610×2110 | 3700
| HF-600GF | 750 | 600 | SC33W990D2 | 6L | 180/215 | 32.8 | 205 | 4400×1690×2150 | 5300
| HF-800GF | 1000 | 800 | SC33W1150D2 | 6L | 180/215 | 32.8 | 205 | 4400×1720×2400 | 6300
| HF-900GF | 1000 | 800 | 6WTAA35-G31 | 6L | 186/215 | 35.1 | 189.5 | 4400×1720×2400 | 7600
以上系列机组为：1500RPM,50HZ，230/400V,功率因数0.8,三相四线制。
2、60HZ和其他转速发电机组可根据客户要求定制。
3、发电机可根据客户需求，选用斯坦福，马拉松,凯捷利，等知名品牌。
4、本公司所标配柴油发电机组均含有启动电瓶，电瓶连接线、机组减震垫、排烟管、波纹管等。
5、本参数表仅供参考。
公司总部
Headquarters
电话： 0523-86395387
传真： 0523-86395386
手机： 13301435179
地址：江苏省泰州市经济开发区凤凰西路89号
| | | |
| 营业执照 | 高新企业 | 资信等级证书 | 康明斯授权书
| | | |
| | | |
| 商标注册证 | 上柴授权书 | 英格授权书 | 玉柴授权书
| | | |
| | | |
| 质量体系认证 | 环境体系认证 | 职业健康认证 | 安全生产标准化
| | | |
| | | |
| 中国制造网认证供应商 | 放心消费先进单位荣誉证书 | 重康授权书 | 荣誉证书
| | | |
| | | |
| 对外贸易经验备案登记表 | 青年企业家协会会员 | 锦旗 | 进城务工青年先进集体
急速响应
快速响应您的需求
专业服务
专业工程师指导
正品保障
保证正品
安心售后
专业售后全程跟踪
关于我们
走进海锋
公司环境
资质荣誉
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
上柴柴油发电机组
机组功率
100-300KW发电机组
300-500KW发电机组
500-800KW发电机组
联系我们
泰州市海锋机械制造有限公司
江苏泰州经济开发区凤凰西路89号
手机：13301435179
版权所有：泰州市海锋机械制造有限公司 网站备案号： 苏ICP备09025436号-18
