URL: http://haifengjx.com/chanpinzs.asp?id=129
Accessed: 2026-11-14

玉柴柴油发电机组-海锋机械制造有限公司
网站首页
走进海锋
公司简介
资质荣誉
公司环境
业务介绍
公司文化
联系我们
产品中心
15KW-350KW
15KW
18KW
20KW
24KW
30KW
40KW
50KW
60KW
64KW
75KW
80KW
90KW
100KW
112KW
120KW
128KW
132KW
150KW
160KW
170KW
180KW
200KW
220KW
250KW
280KW
300KW
320KW
350KW
360KW-2500KW
360KW
400KW
440KW
450KW
460KW
480KW
500KW
550KW
600KW
630KW
650KW
660KW
700KW
800KW
880KW
900KW
1000K
1100K
1200K
1320K
1400K
1440K
1500K
1600K
1760K
1900K
2200K
2200K以上
按动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
按机组功率
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
按机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
新闻动态
新闻资讯
技术文章
资质荣誉
公司环境
业务介绍
联系方式
产品中心
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
功率分类
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
24小时
咨询热线
13301435179
玉柴柴油发电机组
您的位置： 首页 > 玉柴柴油发电机组
玉柴柴油发电机组
18KW
24KW
30KW
40KW
50KW
60KW
64KW
90KW
100KW
120KW
132KW
150KW
160KW
200KW
250KW
280KW
300KW
更多...
咨询热线：
13301435179
产品详情
联系我们
资质荣誉
玉柴是独立柴油发动机生产基地、中小型工程机械生产出口基地，具有年产销各型柴油发动机60万台、中小型工程机械1万台的实力。
玉柴发动机特点：
整体锻钢曲轴、优质合金铸铁气缸盖、机体毛坯均为进口件，具有体积小、重量轻、振动小、噪声低、可靠性高，大修期大于12000小时；
高压油泵采用P型泵，喷油咀采用P型咀；油耗指标远优于国内同功率档产品；增加气门油封，采用玉柴专有活塞环密封技术和气门油封技术，润滑油消耗比国内同功率档产品低。
玉柴发电机组主要参数：
| 机组型号 | 常用功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kwh) | 外形尺寸 (L×W×H)(mm) | 重量 (kg)
| KVA | KW
| HF-12GF | 15 | 12 | YC2108D | 2L | 108×120 | 2.199 | 235 | 1790×870×1500 | 580
| HF-15GF | 18.75 | 15 | YC2108D | 2L | 108×120 | 2.199 | 235 | 1790×870×1500 | 580
| HF-20GF | 25 | 20 | YC2115D | 2L | 115×120 | 2.493 | 235 | 1790×870×1500 | 600
| HF-24GF | 30 | 24 | YC2115D | 2L | 115×120 | 2.493 | 235 | 1790×870×1500 | 600
| HF-30GF | 37.5 | 30 | YC2115ZD | 2L | 115/120 | 2.493 | 235 | 1800×750×1200 | 930
| HF-40GF | 50 | 40 | YC4D60-D21 | 4L | 108/115 | 4.214 | 205 | 1850×750×1200 | 970
| HF-50GF | 62.5 | 50 | YC4D85Z-D20 | 4L | 108/115 | 4.214 | 200 | 1850×750×1250 | 1050
| HF-64GF | 80 | 64 | YC4A100Z-D20 | 6L | 108/125 | 6.871 | 205 | 2250×780×1380 | 1250
| HF-80GF | 100 | 80 | YC6B135Z-D20 | 6L | 108/125 | 6.871 | 202 | 2350×1000×1400 | 1550
| HF-90GF | 112.5 | 90 | YC6B155L-D21 | 6L | 108/125 | 6.871 | 200 | 2580×980×1400 | 1600
| HF-100GF | 125 | 100 | YC6B180L-D20 | 6L | 108/125 | 6.871 | 200 | 2600×1000×1700 | 1700
| HF-120GF | 150 | 120 | YC6A200L-D20 | 6L | 108/132 | 7.252 | 192 | 2600×1000×1700 | 1700
| HF-150GF | 187.5 | 150 | YC6A230L-D20 | 6L | 108/132 | 7.252 | 192 | 2700×1000×1700 | 1770
| HF-160GF | 200 | 160 | YC6G245L-D20 | 6L | 112/132 | 7.8 | 195 | 2700×1000×1700 | 1770
| HF-180GF | 225 | 180 | YC6M350L-D20 | 6L | 120/145 | 9.839 | 197 | 3010×1040×1820 | 2450
| HF-200GF | 250 | 200 | YC6M350L-D20 | 6L | 120/145 | 9.839 | 197 | 3010×1040×1820 | 2450
| HF-250GF | 312.5 | 250 | YC6MK420L-D20 | 6L | 123/145 | 10.338 | 195 | 3010×1040×1820 | 2450
| HF-300GF | 375 | 300 | YC6MJ480L-D20 | 6L | 131/145 | 11.726 | 195 | 3010×1040×1820 | 2450
| HF-320GF | 400 | 320 | YC6T550L-D21 | 6L | 145/165 | 16.35 | 195 | 3010×1040×1820 | 2450
| HF-360GF | 450 | 360 | YC6T600L-D22 | 6L | 145/165 | 16.35 | 195 | 3550×1260×1820 | 3300
| HF-400GF | 500 | 400 | YC6T660L-D20 | 6L | 145/165 | 16.35 | 195 | 3550×1260×1820 | 3300
| YC6T700L-D20 | 6L | 145/165 | 16.35 | 195 | 3550×1260×1820 | 3300
| HF-450GF | 562.5 | 450 | YC6TD780L-D20 | 6L | 152/180 | 19.57 | 192 | 3550×1260×1820 | 3500
| HF-500GF | 625 | 500 | YC6TD840L-D20 | 6L | 152/180 | 19.57 | 192 | 3550×1260×1820 | 3500
| HF-600GF | 750 | 600 | YC6C1020L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000
| HF-640GF | 800 | 640 | YC6C1070L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000
| HF-720GF | 900 | 720 | YC6C1220L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000
| HF-800GF | 1000 | 800 | YC6C1320L-D20 | 6L | 200/210 | 39.58 | 195 | 4000×1500×2100 | 7000
1、以上技术参数转速为1500RPM，频率50HZ，额定电压400/230V，功率因数0.8，接线方式为3相4线。60HZ发电机组可以根据客户的特殊需要定制。
2、 发电机可以根据客户需要，选用斯坦福、马拉松、凯捷利,等知名品牌。
3. 本公司所标配柴油发电机组均含有启动电瓶及电瓶连接线,机组减震垫,排烟管,波纹管等
公司总部
Headquarters
电话： 0523-86395387
传真： 0523-86395386
手机： 13301435179
地址：江苏省泰州市经济开发区凤凰西路89号
| | | |
| 营业执照 | 高新企业 | 资信等级证书 | 康明斯授权书
| | | |
| | | |
| 商标注册证 | 上柴授权书 | 英格授权书 | 玉柴授权书
| | | |
| | | |
| 质量体系认证 | 环境体系认证 | 职业健康认证 | 安全生产标准化
| | | |
| | | |
| 中国制造网认证供应商 | 放心消费先进单位荣誉证书 | 重康授权书 | 荣誉证书
| | | |
| | | |
| 对外贸易经验备案登记表 | 青年企业家协会会员 | 锦旗 | 进城务工青年先进集体
急速响应
快速响应您的需求
专业服务
专业工程师指导
正品保障
保证正品
安心售后
专业售后全程跟踪
关于我们
走进海锋
公司环境
资质荣誉
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
上柴柴油发电机组
机组功率
100-300KW发电机组
300-500KW发电机组
500-800KW发电机组
联系我们
泰州市海锋机械制造有限公司
江苏泰州经济开发区凤凰西路89号
手机：13301435179
版权所有：泰州市海锋机械制造有限公司 网站备案号： 苏ICP备09025436号-18
