URL: http://haifengjx.com/chanpinzs.asp?id=136
Accessed: 2026-11-14

潍柴柴油发电机组-海锋机械制造有限公司
网站首页
走进海锋
公司简介
资质荣誉
公司环境
业务介绍
公司文化
联系我们
产品中心
15KW-350KW
15KW
18KW
20KW
24KW
30KW
40KW
50KW
60KW
64KW
75KW
80KW
90KW
100KW
112KW
120KW
128KW
132KW
150KW
160KW
170KW
180KW
200KW
220KW
250KW
280KW
300KW
320KW
350KW
360KW-2500KW
360KW
400KW
440KW
450KW
460KW
480KW
500KW
550KW
600KW
630KW
650KW
660KW
700KW
800KW
880KW
900KW
1000K
1100K
1200K
1320K
1400K
1440K
1500K
1600K
1760K
1900K
2200K
2200K以上
按动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
按机组功率
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
按机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
新闻动态
新闻资讯
技术文章
资质荣誉
公司环境
业务介绍
联系方式
产品中心
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
帕金斯柴油发电机组
奔驰MTU柴油发电机组
道依茨柴油发电机组
大宇柴油发电机组
上柴柴油发电机组
玉柴柴油发电机组
济柴柴油发电机组
潍柴柴油发电机组
常柴柴油发电机组
机型功能
低噪音柴油发电机组
自动化柴油发电机组
集装箱柴油发电机组
移动电站
汽车电站
功率分类
10KW-100KW发电机组
100KW-300KW发电机组
300KW-500KW发电机组
500KW-800KW发电机组
800KW-1200KW发电机组
1200KW-2000KW发电机组
2000KW以上发电机组
24小时
咨询热线
13301435179
潍柴柴油发电机组
您的位置： 首页 > 潍柴柴油发电机组
潍柴柴油发电机组
产品简介：潍柴6170系列柴油发动机是由国家大型企业潍坊柴油机厂生产，是潍柴20世纪90年代设计开发的新一代机型，设计中吸收了国外……
图片仅供参考，随着产品升级，具体参
数可能存在差异，详情请咨询销售人员
咨询热线：
13301435179
产品详情
联系我们
资质荣誉
产品简介：潍柴6170系列柴油发动机是由国家大型企业潍坊柴油机厂生产，是潍柴20世纪90年代设计开发的新一代机型，设计中吸收了国外柴油机先进的设计思想，采用先进的技术生产，其动力性、经济性和可靠性在同类柴油机产品中处于领先地位，是中档功率范围国产机中的理想产品。
潍柴发电机组技术参数
| 机组型号 | 输出功率 | 发动机型号 | 缸数 | 缸径/行程 (mm) | 排气量 (L) | 燃油消耗量 (g/kw.h) | 外形尺寸 (L×W×H) (mm) | 重量 (kg)
| KVA | KW
| HF-10GF | 12.5 | 10 | WP2.1D18E2 | 4L | 85/92 | 2.1 | 235 | 1500*630*1100 | 650
| HF-20GF | 25 | 20 | WP2.3D25E200 | 4L | 90/100 | 2.3 | 235 | 1550*630*1100 | 660
| HF-30GF | 37.5 | 30 | WP2.3D36E200 | 4L | 102/118 | 2.3 | 235 | 1600*650*1180 | 800
| HF-50GF | 62.5 | 50 | WP2.3D58E200 | 4L | 105/118 | 2.3 | 210 | 2000*800*1600 | 1050
| HF-75GF | 93.7 | 75 | WP4D100E200 | 4L | 105/118 | 4.1 | 210 | 2200*900*1700 | 1540
| HF-100GF | 125 | 100 | WP4D118E200 | 4L | 105/130 | 6.75 | 200 | 2350*900*1800 | 1640
| HF-125GF | 150 | 120 | WP6D152E200 | 6L | 105/130 | 6.75 | 200 | 2350*900*1800 | 1690
| HF-150GF | 187.5 | 150 | WP6D167E200 | 6L | 126/130 | 9.73 | 198 | 2600*1200*1530 | 2400
| HF-180GF | 225 | 180 | WP10D200E200 | 6L | 126/130 | 9.73 | 198 | 2600*1200*1530 | 2420
| HF-200GF | 250 | 200 | WP10D238E200 | 6L | 126/130 | 9.73 | 198 | 2600*1200*1530 | 2450
| HF-250GF | 312.5 | 250 | WP12D317E200 | 6L | 126/130 | 9.73 | 198 | 2650*1200*1560 | 2520
| HF-300GF | 375 | 300 | WP10D320E200 | 6L | 127/165 | 12.54 | 197 | 2650*1200*1600 | 2600
| HF-400GF | 500 | 400 | WP13D440E200 | 6L | 160/200 | 24.12 | 198 | 2950*950*1700 | 3200
| HF-500GF | 625 | 500 | 6M33D572E200 | 6L | 150/185 | 19.6 | 197 | 3000*1000*1950 | 3500
| HF-600GF | 750 | 600 | 12M26D748E200 | 12V | 150/150 | 31.8 | 196 | 3254*1138*1528 | 5200
| HF-700GF | 875 | 700 | 12M26D792E200 | 12V | 150/150 | 31.8 | 196 | 4000*1700*2100 | 6800
| HF-800GF | 1000 | 800 | 12M26D902E200 | 12V | 150/150 | 31.8 | 196 | 4200*1750*2130 | 7600
| HF-900GF | 1125 | 900 | 12M33D1108E200 | 12V | 150/185 | 39.2 | 195 | 4300*1800*2135 | 8000
| HF-1000GF | 1250 | 1000 | 12M33D1210E20 | 12V | 150/185 | 39.2 | 195 | 4500*1860*2200 | 9600
| HF-1200GF | 1500 | 1200 | 16M33D1400E310 | 16V | 180/215 | 65.65 | 195 | 7210*2250*2450 | 11000
| HF-1400GF | 1750 | 1400 | 16M33D1580E310 | 16V | 180/215 | 65.65 | 185 | 7210*2250*2450 | 11000
| HF-1500GF | 1875 | 1500 | 16M33D1680E310 | 16V | 180/215 | 65.65 | 185 | 7210*2250*2450 | 11000
1、以上系列机组为：1500RPM,50HZ，230/400V,功率因数0.8,三相四线制。
2、60HZ和其他转速发电机组可根据客户要求定制。
3、发电机可根据客户需求，选用斯坦福，马拉松,凯捷利，等知名品牌。
4、本公司所标配柴油发电机组均含有启动电瓶，电瓶连接线、机组减震垫、排烟管、波纹管等。
5、本参数表仅供参考
公司总部
Headquarters
电话： 0523-86395387
传真： 0523-86395386
手机： 13301435179
地址：江苏省泰州市经济开发区凤凰西路89号
| | | |
| 营业执照 | 高新企业 | 资信等级证书 | 康明斯授权书
| | | |
| | | |
| 商标注册证 | 上柴授权书 | 英格授权书 | 玉柴授权书
| | | |
| | | |
| 质量体系认证 | 环境体系认证 | 职业健康认证 | 安全生产标准化
| | | |
| | | |
| 中国制造网认证供应商 | 放心消费先进单位荣誉证书 | 重康授权书 | 荣誉证书
| | | |
| | | |
| 对外贸易经验备案登记表 | 青年企业家协会会员 | 锦旗 | 进城务工青年先进集体
急速响应
快速响应您的需求
专业服务
专业工程师指导
正品保障
保证正品
安心售后
专业售后全程跟踪
关于我们
走进海锋
公司环境
资质荣誉
动力品牌
康明斯柴油发电机组
沃尔沃柴油发电机组
上柴柴油发电机组
机组功率
100-300KW发电机组
300-500KW发电机组
500-800KW发电机组
联系我们
泰州市海锋机械制造有限公司
江苏泰州经济开发区凤凰西路89号
手机：13301435179
版权所有：泰州市海锋机械制造有限公司 网站备案号： 苏ICP备09025436号-18
