URL: https://www.hitepower.com/product-lng-cng-natural-methane-gas-generator-set.html
Accessed: 2026-10-28

LNG CNG PNG Natural Methane Gas Generator Set
Home
Products
Gas Generator
Natural Gas Generator
Biogas Generator
LPG Generator
Land Fill Gas Generator
Syngas Generator
CHP and CCHP Unit
Dual Generator set
Hydrogen Generator
Land Use Diesel Generator
Cummins Diesel Generator
Perkins Diesel Generator
Weichai Diesel Generator
Weifang Ricardo Diesel Generator
Welding Generator Set
Yuchai Diesel Generator
Doosan Diesel Generator
Open Diesel Generator Set
Soundproof Diesel Generator Set
Container Diesel Generator Set
Trailer Diesel Generator Set
Truck Diesel Generator Set
High voltage Diesel Generator Set
Marine Use Diesel Generator
Cummins Marine Generator
Weichai Marine Generator
Biomass Power Plant
Fixed Bed Gasifier
Fluidized Bed Gasifier
Circulating Fluidized Bed Gasifier
Biogas Desulphurized System
Containerized Anaerobic Fermentation Equipment
20ft Anaerobic Fermentation Equipment
40ft Anaerobic Fermentation Equipment
Diesel water pump
Light Tower
Controller
Application
About Us
Download
News
Contact Us
English
عربى
中文（简体）
English
Français
bahasa Indonesia
Português
русский
Español
ไทย
E-mail: sales@hitepower.com
Keywords: Gas Generator , Generator Set , Gas Generator Set , Diesel Generator Set , Generator Set Factory , Marine Generator Set
Home
Products
Gas Generator
Natural Gas Generator
Biogas Generator
LPG Generator
Land Fill Gas Generator
Syngas Generator
CHP and CCHP Unit
Dual Generator set
Hydrogen Generator
Land Use Diesel Generator
Cummins Diesel Generator
Perkins Diesel Generator
Weichai Diesel Generator
Weifang Ricardo Diesel Generator
Welding Generator Set
Yuchai Diesel Generator
Doosan Diesel Generator
Open Diesel Generator Set
Soundproof Diesel Generator Set
Container Diesel Generator Set
Trailer Diesel Generator Set
Truck Diesel Generator Set
High voltage Diesel Generator Set
Marine Use Diesel Generator
Cummins Marine Generator
Weichai Marine Generator
Biomass Power Plant
Fixed Bed Gasifier
Fluidized Bed Gasifier
Circulating Fluidized Bed Gasifier
Biogas Desulphurized System
Containerized Anaerobic Fermentation Equipment
20ft Anaerobic Fermentation Equipment
40ft Anaerobic Fermentation Equipment
Diesel water pump
Light Tower
Controller
Application
About Us
Download
News
Contact Us
Natural Gas Generator
Home
> Products
> Gas Generator
> Natural Gas Generator
LNG CNG Natural Methane Gas Generator Set
This series generator sets choose high quality Man, Cummins, Weifang ricardo, Doosan natural gas engine assembled with alternators (Stamford, Faraday or other famous brand), the control system adopts PLC automatic controller.
Download
Share:
Inquire Now
Product Description
Product Description
Introduction of LNG CNG Natural Methane Gas Generator Set
This series generator sets choose high quality Baudouin,Jichai,Sinotruck,Weichai,Man, Cummins, Weifang ricardo, Doosan natural gas engine assembled with alternators (Stamford, Faraday or other famous brand), the control system adopts PLC automatic controller. This series of natural gas generator can be used in natural gas power plant, school, hospital, oil field and others, as a 24-hour uninterrupted power or standby power.
Advantages of LNG CNG Natural Methane Gas Generator Set
High efficiency and Cost effective
Low Emissions due to advantage technologies
Low space requirement due to compact design
Reliable service life resulting from application-specific design
Powerful to ensure uninterrupted operation
Adapt to harsh conditions
Applications of LNG CNG Natural Methane Gas Generator Set
| Supply Scope of LNG CNG natural methane gas generator set
| Engine Brands
| Jichai,Baudouin,Man, Cummins, Doosan
| Jichai
| from 500kW to 4000kW
| Baudouin/Weichai
| from 50kW to 1400kW
| Man
| from 36kW to 500kW
| Cummins Series
| from 15kW to 500kW
| Sinotruck
| from 100kW to 300kW
| Weifang Ricardo
| from 10kW to 250kW
| Doosan Series
| from 100kW to 300kW
| Fuel Types
| CNG, LNG, PNG
Oilfield Associated Gas,
Coalmine Gas, Coalbed Gas, methane gas.
| Specifications LNG CNG natural methane gas generator set
| Generator Set
| Model
| HTG-XXG
| Rated Voltage
| 400V/230V
| Rated Frequency
| 50Hz/60Hz
| Type
| Open/Silent/Soundproof/Container
| Gas Engine
| Engine Brand
| Man, Cummins, Baudouin Weifang ricardo, Doosan
| Alternator
| Type
| Brushless
| Brand
| Stamford, Leroy-Somer, Faraday, Lingyu, etc.
| Connection
| 3-pahse, 4-wire
| Controller
| Type
| Auto PLC Controller
| Brand
| Deepsea, SmartGen, ComAp etc.
| Fuel
| Natural Gas 0.3m³/kw·h
| Application
| Mines, Building, Oil Fields, Hospitals, Schools, Ports, Hotels, etc.
| Delivery
| By Sea, By Air, By Train, By Express
| Warranty
| 12 months or 1500 running hours (subject to the earlier)
| Optional Parts
| CHP/Cogeneration/CCHP/Trigeneration
Soundproof Canopy (Super Silent canopy)Containerized Canopy
Automatic Transfer Switch Synchronization Parallelling Panel
Remote Control
PMG Alternator
Oil and Water Heater
High Voltage Alternator 6.3kv and 10.5kv, High Voltage Electrical Control Cells (PT Cabinet, CT Cabinet, High Voltage outgoing cabinet, DC Panel, Groud Resistance Cabinet and low voltage distribution cabinet etc)
Cummins LNG CNG Natural Methane Gas Generator Set
Cummins technology series gas generator is developed from cummins G-Drive 3.9L-38L engine on our independent research.
The engine used in this series of generators continues cummins compact design,using high-strength cylinders,integral crankshafts and efficient lubrication systems.the main heat load components were redesigned.such as cylinder head,piston,piston ring,the intake and exhaust valves,camshaft,exhaust pipe,etc.According to the fuel type re-designed the piston compression ratio,optimizing the gas intake phase position,reducing the engine temperature,to ensure the stability of the engine power output,extended engine life under high heat load confitions,we have selected high-performance ignition system(ECU) and "Impco"brand gas-air mixer,"Madas"brand pressure regulator assembled on the engine.meanwhile using the latest lean burning technology to reduce the engine emissions.
| Generator spec.
| Engine Spec.
| Alternator
| Controller
| Dimensions
| Model
| Prime power
| Standby power
| Engine model
| Bore*Storke
| DsHT
| Faraday
| Smargen/Deepsea
| LxWxH
(Open Type)
| Weight
| kW
| kVA
| kW
| kVA
| (mm)
| (L)
| Model
| mm
| kg
| HTG-15GF
| 15
| 20
| 16.5
| 22
| 4B3.9-NG
| 102*120
| 3.9
| FD1ES
| HGM6110/DSE7320
| 1800*900*1400
| 800
| HTG-20GF
| 20
| 25
| 22
| 27.5
| 4B3.9-NG
| 102*120
| 3.9
| FD1F
| HGM6110/DSE7320
| 1800*900*1400
| 800
| HTG-25GF
| 25
| 30
| 27.5
| 33
| 4BT3.9-NG
| 102*120
| 3.9
| FD1G
| HGM6110/DSE7320
| 1800*900*1400
| 900
| HTG-30GF
| 30
| 37.5
| 33
| 41.2
| 4BT3.9-NG
| 102*120
| 3.9
| FD1J
| HGM6110/DSE7320
| 1800*900*1400
| 900
| HTG-35GF
| 35
| 43.75
| 38.5
| 48.1
| 4BT3.9-NG
| 102*120
| 3.9
| FD2B
| HGM6110/DSE7320
| 1800*900*1400
| 900
| HTG-40GF
| 40
| 50
| 44
| 55
| 4BTA3.9-NG
| 102*120
| 3.9
| FD2B
| HGM6110/DSE7320
| 1800*900*1400
| 920
| HTG-50GF
| 50
| 62.5
| 55
| 68.4
| 6B5.9-NG
| 102*120
| 5.9
| FD2C
| HGM6110/DSE7320
| 2200*900*1400
| 1050
| HTG-60GF
| 60
| 72.5
| 66
| 80
| 6BT5.9-NG
| 102*120
| 5.9
| FD2DS
| HGM6110/DSE7320
| 2200*900*1400
| 1120
| HTG-80GF
| 80
| 100
| 88
| 110
| 6BTAA5.9-NG
| 102*120
| 5.9
| FD3A
| HGM6110/DSE7320
| 2200*900*1400
| 1140
| HTG-100GF
| 100
| 125
| 110
| 137.5
| 6CT8.3-NG
| 114*135
| 8.3
| FD3C
| HGM6110/DSE7320
| 2450*1100*1650
| 1500
| HTG-120GF
| 120
| 150
| 132
| 165
| 6CTA8.3-NG
| 114*135
| 8.3
| FD3D
| HGM6110/DSE7320
| 2450*1100*1650
| 1550
| HTG-150GF
| 150
| 200
| 165
| 220
| 6LTAA8.9-NG
| 114*135
| 8.9
| FD3EM
| HGM6110/DSE7320
| 2450*1100*1650
| 1550
| HTG-200GF
| 200
| 250
| 220
| 275
| NTA855-NG
| 140*152
| 14
| FD3H
| HGM6110/DSE7320
| 3200*1000*1930
| 1700
| HTG-250GF
| 250
| 300
| 275
| 300
| KTA19-NG
| 159*159
| 19
| FD4M
| HGM6110/DSE7320
| 3850*1530*2270
| 3300
| HTG-300GF
| 300
| 375
| 330
| 412
| KTA19-NG
| 159*159
| 19
| FD4L
| HGM6110/DSE7320
| 3850*1530*2270
| 3300
| HTG-400GF
| 400
| 500
| 440
| 550
| KTA38-NG
| 159*159
| 19
| FD5M
| HGM6110/DSE7320
| 4300*1620*2370
| 3700
Weifang Ricardo LNG CNG Natural Methane Gas Generator Set
This series of gas engine designed based on Ricardo and Steyr model technical for the fuel of natural gas and combustible gas,which is special improved in accordance with the relevant state standard.We have re-designed main parts like cylinder,piston,crankshaft,connecting rod etc,through adopt the importing spare parts,ensure the whole engine's severity and tolerance.
| Generator spec.
| Engine Spec.
| Alternator
| Controller
| Dimensions
|
| Model
| Prime power
| Standby power
| Engine model
| Bore*Storke
| DsHT
| Faraday
| Smargen/Deepsea
| LxWxH
(Open Type)
| Weight
| kW
| kVA
| kW
| kVA
| (mm)
| (L)
| Model
| mm
| kg
| HTG-15GF
| 15
| 20
| 16.5
| 22
| HT485NG
| 85*90
| 1.8
| FD1ES
| HGM6110/DSE7320
| 1620*600*1320
| 620
| HTG-20GF
| 20
| 25
| 22
| 27.5
| HT4102G
| 102*120
| 4.1
| FD1F
| HGM6110/DSE7320
| 1620*600*1320
| 620
| HTG-25GF
| 25
| 30
| 27.5
| 33
| HT4102G
| 102*120
| 4.1
| FD1G
| HGM6110/DSE7320
| 1620*600*1320
| 620
| HTG-30GF
| 30
| 37.5
| 33
| 41.2
| HT4105G
| 105*120
| 4.5
| FD1J
| HGM6110/DSE7320
| 1750*740*1480
| 812
| HTG-35GF
| 35
| 43.75
| 37.8
| 48.1
| HT4105ZG
| 105*120
| 4.5
| FD2B
| HGM6110/DSE7320
| 1750*740*1480
| 850
| HTG-40GF
| 40
| 50
| 44
| 55
| HT6105G
| 105*130
| 6.7
| FD2B
| HGM6110/DSE7320
| 2150*740*1480
| 870
| HTG-50GF
| 50
| 62.5
| 55
| 68.4
| HT6105G
| 105*130
| 6.7
| FD2C
| HGM6110/DSE7320
| 2150*740*1480
| 870
| HTG-60GF
| 60
| 72.5
| 66
| 80
| HT6105ZG
| 105*130
| 6.7
| FD2DS
| HGM6110/DSE7320
| 2150*740*1480
| 870
| HTG-80GF
| 80
| 100
| 88
| 110
| HT10D-NG
| 126*130
| 10
| FD3A
| HGM6110/DSE7320
| 2850*740*1550
| 1600
| HTG-100GF
| 100
| 125
| 110
| 137.5
| HT10ZD-NG
| 126*130
| 10
| FD3C
| HGM6110/DSE7320
| 2850*740*1550
| 1600
| HTG-120GF
| 120
| 150
| 132
| 165
| HT10ZID-NG
| 126*130
| 10
| FD3D
| HGM6110/DSE7320
| 2850*740*1550
| 1600
| HTG-150GF
| 150
| 200
| 165
| 220
| HT12ZD-NG
| 126*155
| 12
| FD3EM
| HGM6110/DSE7320
| 2900*740*1650
| 2000
| HTG-200GF
| 200
| 250
| 220
| 275
| HT13ZD-NG
| 127*165
| 13
| FD3H
| HGM6110/DSE7320
| 3100*1000*1780
| 2400
Baudouin LNG CNG Natural Methane Gas Generator Set
All Weichai baudouin engines are built with the best technology and components. baudouin engines are ISO 9001: 2008 certified; which demonstrates its commitment to quality under European standards.
| Generator spec.
| Engine Spec.
|
| Alternator
| Controller
| Dimensions
|
| Model
| Prime Power
| Engine Model
| Bore*Storke
| DsHT
| Faraday
| Smargen/Deepsea
| LxWxH
(Open Type)
| Weight
| KW
| KVA
| mm
| L
| Model
| mm
| kg
| HTG-30GF
| 30
| 37.5
| WP4D40E300NG
| 105*130
| 4.5
| FD3C
| HGM6110/DSE7320
| 1820*738*1084
| 760
| HTG-50GF
| 50
| 62.5
| WP4D66E300NG
| 105*130
| 4.5
| FD3C
| HGM6110/DSE7320
| 1931*738*1086
| 860
| HTG-80GF
| 80
| 100
| WP6D100E300NG
| 105*130
| 6.75
| FD3C
| HGM6110/DSE7320
| 1931*738*1086
| 860
| HTG-100GF
| 100
| 125
| WP6D132E300NG
| 105*130
| 6.75
| FD3C
| HGM6110/DSE7320
| 2532*950*1365
| 1085
| HTG-120GF
| 120
| 150
| WP10D158E300NG
| 126*130
| 9.7
| FD3D
| HGM6110/DSE7320
| 2667*950*1322
| 1632
| HTG-150GF
| 150
| 187.5
| WP10D200E300NG
| 126*130
| 9.7
| FD3EM
| HGM6110/DSE7320
| 2667*950*1322
| 1715
| HTG-180GF
| 180
| 225
| WP12D238E300NG
| 126*155
| 11.6
| FD3G
| HGM6110/DSE7320
| 2713*950*1410
| 2010
| HTG-200GF
| 200
| 250
| WP12D264E300NG
| 126*155
| 11.6
| FD3H
| HGM6110/DSE7320
| 2713*950*1411
| 2070
| HTG-250GF
| 250
| 312.5
| WP13D317E300NG
| 127*165
| 12.5
| FD4M
| HGM6110/DSE7320
| 3110*1134*1450
| 2275
| HTG-500GF
| 500
| 625
| 12M26D605E300NG
| 150*150
| 31.8
| FD5L
| HGM6110/DSE7320
| 3747*1486*1909
| 5040
| HTG-800GF
| 800
| 1000
| 12M33D880E310NG
| 150*150
| 39.6
| FD6C
| HGM6110/DSE7320
| 5500*2000*2100
| 7500
| HTG-1100GF
| 1100
| 1375
| 16M33D1280NG10
| 150x185
| 52.5
| FD7A
| HGM6110/DSE7320
| 6090*2300*2900
| 12300
| HTG-1400GF
| 1400
| 1750
| 12M55D1588A0NG
| 180x215
| 65.6
| FD7A
| HGM6110/DSE7320
| 6090*2300*2900
| 12300
Jichai 190 series LNG CNG Natural Methane Gas Generator Set
190 Series gas engines are developed by cooperation with AVL from Germany and Austria. The engine assembling plant is affiliated to CNPC (China National Petroleum & Oil Corporation), those engines work extensively in 90% of China oil fields and coal mines, and enjoy hot markets in global.
|
Generator spec.
|
Engine Spec.
|
|
Controller
|
|
|
Model
|
Prime Power
|
Engine Model
|
Bore*Storke
|
DsHT
|
Comap
|
Dimensions LxWxH
(Open Type)
|
Weight
|
KW
|
KVA
|
mm
|
L
|
mm
|
kg
|
HTG-500GF
|
500
|
625
|
12V190ZDT-2
|
190 *210
|
39.2
|
IG-NT
|
4770×2200×2778
|
11800
|
HTG-1100GF
|
1100
|
1375
|
H16V190ZLT-2
|
190x215
|
97.53
|
IG-NT
|
6070×2380×2776
|
22000
|
HTG-1500GF
|
1500
|
1875
|
16V190
|
190x215
|
97.53
|
IG-NT
|
6070×2380×2776
|
22000
|
HTG-2000GF
|
2000
|
2500
|
L20V190
|
19 0x255
|
144.6
|
IG-NT
|
7500x2300x2800
|
29000
|
HTG-4000GF
|
4000
|
5000
|
16V26/32T
|
260x320
|
272
|
IG-NT
|
9400x2900x4170
|
70000
Doosan LNG CNG Natural Methane Gas Generator Set
Outstanding Drivability
Doosan Natural Gas Engines, bases on Doosan's diesel engines meet the best-level performance even under harsh
conditions thanks to proven heavy-duty and advanced fuel system-electric controlled air-gas mixture throttling
and ignition system.
Doosan Natural Gas Engines can meet the stringent US EPA and CARB regulations.
Optimized fuel combustion realizes the excellent fuel
economy that customers can benefit from.
Doosan Natural Gas Engines deliver an easy installation thanks to Gen-Pack type
(radiator, intercooler, bed frame integrated with engine) and standard Flywheel and Housing.
Doosan's Gen-pack minimizes the design changes for installation which able to avoid cost and space impacts
| Generator spec.
| Engine Spec.
| Alternator
| Controller
| Dimensions
| Model
| Prime power
| Standby Power
| Engine model
| Bore*Storke
| DsHT
| Faraday
| Smargen/Deepsea
| LxWxH
(Open Type)
| Weight
| kW
| kVA
| kW
| kVA
| mm
| (L)
| Model
| mm
| kg
| HTG-114GF
| 114
| 142.5
| 125.4
| 156.8
| GE08TI
| 111*139
| 8.07
| FD3DS
| HGM6110/DSE7320
| 2500×950×1520
| 1550
| HTG-157GF
| 157
| 196.3
| 172.7
| 215.6
| GE012TI
| 123*155
| 11.05
| FD3F
| HGM6110/DSE7320
| 2750×1015×1460
| 2170
| HTG-201GF
| 201
| 251.3
| 221.1
| 276.4
| GV158TI
| 128*142
| 14.6
| FD3H
| HGM6110/DSE7320
| 2850×1390×1820
| 2320
| HTG-258GF
| 258
| 322.5
| 283.8
| 354.8
| GV180TI
| 128*142
| 18.27
| FD4M
| HGM6110/DSE7320
| 3000×1390×1820
| 2580
| HTG-301GF
| 301
| 376.3
| 331.1
| 413.9
| GV222TI
| 128*142
| 21.92
| FD4L
| HGM6110/DSE7320
| 3200×1400×1820
| 3400
Man LNG CNG Natural Methane Gas Generator Set
HAITAI MAN series gas gensets & CHPs are driven by MAN engines originally made in Germany, one of the world top engine brands all over the world.
| Generator spec.
| Engine Spec.
| Alternator
| Controller
| Dimensions
| Model
| Prime Power
| Standby Power
| Engine Model
| Bore*Stroke (mm)
| DSHT. (L)
| Faraday
| Smargen/Deepsea
| LxWxH
(Open Type)
| Weight
| KW
| KVA
| KW
| KVA
| Model
| mm
| kg
| HTG-50GF
| 50
| 62.5
| 55
| 681
| E0834E302
| 108*125
| 4.6
| FD2C
| HGM6110/DSE7320
| 2800*1050*1550
| 1600
| HTG-100GF
| 100
| 125
| 110
| 137.5
| E0836LE202
| 108*125
| 6.9
| FD3C
| HGM6110/DSE7320
| 3700*1150*1750
| 2200
| HTG-200GF
| 200
| 250
| 220
| 275
| E2676LE202
| 128*166
| 12.4
| FD3H
| HGM6110/DSE7320
| 4300*1300*2000
| 4400
| HTG-250GF
| 250
| 312
| 275
| 342
| E3262LE302
| 132*157
| 25.8
| FD4M
| HGM6110/DSE7320
| 4300*1300*2000
| 4600
| HTG-400GF
| 400
| 500
| 440
| 550
| E2842LE232
| 132*157
| 25.8
| FD5M
| HGM6110/DSE7320
| 5200*2000*2100
| 6400
| HTG-520GF
| 500
| 625
| 550
| 681
| E3262LE202
| 132*157
| 25.8
| FD5LP
| HGM6110/DSE7320
| 5500*2000*2100
| 7500
Certifications
Manufacturing Process
Exporting Process
Exhibitions
FAQ
Q1. Are you a factory or trading company?
We have two modern factory. We have 50 factory workers and 5 of them are quality control and engineer guys. Welcome to visit our factory.
Q2. Is Your products the lowest price?
HAITAI take the quality into consideration prior. The price is based on the quality level and the order quantity. We have different quality level products for buyers option and discount is available from us when the order is big.
Q3. What's your warranty?
Re: All our products we offer one year warranty or 1500 hours which comes first.
Q4. If the goods in transit damage, how to do?
First of all, we will use stable packing, the possibility of the goods damaged during the shipping is low. If the goods is damaged during shipping and we covered the insurance, we will claim the insurance company and let them cover the loss. If there is no insurance cover, we will claim the shipping company and some times, we cover the loss of the goods for client.
Q5. Can we add our logo on products?
Yes, there are several ways to do this. We can put the label of your logo on the products or make the silk print of your logo on the products. It is free.
Q6. can we customize product?
OEM and ODM are welcomed from GT. We have rich experiences in this area.
Q7. What payment method do you have?
We can accept TT,LC,Western union etc multiple payment method.
natural gas generator set
natural gas powered generators
natural gas generator 1mw
natural gas generator 50kw
Methane gas generator set
Natural gas genset
natural gas power generator 150 kw
65 kw natural gas generator
200kw natural gas generator
1000kva natural gas generator
View More
Related Products
Cummins Diesel Electric Power Generator Set
Cummins Diesel Electric Power Generator Set
Cummins is the largest foreign engine invested enterprise in China which has invested more than 140 million US dollars.
View More
Perkins Diesel Electric Power Generator Set
Perkins Diesel Electric Power Generator Set
HAITAI Power has decades of production experience in Perkins generator sets, is the important OEM partner for Perkins.
View More
Biogas Electricity Generation Generator Set
Biogas Electricity Generation Generator Set
This series generator sets choose high quality Man, Cummins, Weifang ricardo, Biogas engine assembled with alternators (Stamford, Faraday or other famous brand), the control system adopts PLC automatic controller.
View More
Propane Gas LPG Power Generator Set
Propane Gas LPG Power Generator Set
This series generator sets choose high quality Cummins, Weifang ricardo, lpg engine assembled with alternators (Stamford, Faraday or other famous brand), the control system adopts PLC automatic controller.
View More
Products
Products
Gas Generator
Natural Gas Generator
Biogas Generator
LPG Generator
Land Fill Gas Generator
Syngas Generator
CHP and CCHP Unit
Dual Generator set
Hydrogen Generator
Land Use Diesel Generator
Cummins Diesel Generator
Perkins Diesel Generator
Weichai Diesel Generator
Weifang Ricardo Diesel Generator
Welding Generator Set
Yuchai Diesel Generator
Doosan Diesel Generator
Open Diesel Generator Set
Soundproof Diesel Generator Set
Container Diesel Generator Set
Trailer Diesel Generator Set
Truck Diesel Generator Set
High voltage Diesel Generator Set
Marine Use Diesel Generator
Cummins Marine Generator
Weichai Marine Generator
Biomass Power Plant
Fixed Bed Gasifier
Fluidized Bed Gasifier
Circulating Fluidized Bed Gasifier
Biogas Desulphurized System
Containerized Anaerobic Fermentation Equipment
20ft Anaerobic Fermentation Equipment
40ft Anaerobic Fermentation Equipment
Diesel water pump
Light Tower
Controller
Contact Us
E-mail: sales@hitepower.com
Mobile: +86 186 7800 2095
WeChat: +86 186 7800 2095
WhatsApp: +8618678002095
Add.: Industrial Zone, Bohai Road, Zhujiang Street, Binhai Economic and Technology Development District, Weifang City, China
Navigation
Home
Products
Application
About Us
Download
News
Contact Us
Request a Quote
Copyright © Weifang Haitai Power Machinery Co., Ltd. All Rights Reserved. |
Sitemap |
Sitemap |
| Technical Support: REANOD
+86 186 7800 2095
+86 186 7800 1238
+86 133 6125 0121
eric@hitepower.com
jack@hitepower.com
sales06@hitepower.com
sales03@hitepower.com
sandra@hitepower.com
Chat with Us
