URL: https://www.hy-genset.com/products_detail/43.html
Accessed: 2026-11-13

500–1000 kVA Cummins generator set-Hanyang Diesel Power Equipment
Chinese Professional Generator Set Manufacturers
Whatsapp:+8618253697096
Email:sales@hy-genset.com
Home
Products
Cummins Generator Set
WeiChai Generator Set
YuChai Generator Set
ShangChai Generator Set
Ricardo Generator Set
Diesel Engine Water Pump Unit
Perkins Generator Set
Gas Generator Set
About Us
Company Profile
Certification
Factory
Video
Service
Blog
Company News
Industry News
Contact Us
Contact Us
Inquiry
Language
English
中文版
Русский
عربي
Français
Español
Portuguese
Home page
Choose Product
All categories
Cummins Generator Set
WeiChai Generator Set
YuChai Generator Set
ShangChai Generator Set
Ricardo Generator Set
Perkins Generator Set
Gas Generator Set
Diesel Engine Water Pump Unit
Pump unit
+
500–1000 kVA Cummins generator set
Summary:
Power range: 26 kW–2400 kW
Brand：
Cummins Series
Engine Power：
500 KVA
Power Type：
Diesel oil
Whatsapp:
+8618253697096
Email:
sales@hy-genset.com
ENQUIRY NOW
RELATED PRODUCTS
Power range: 26 kW–2400 kW
Product description
Cummins is the world’s largest designer, manufacturer, and seller of diesel generators and compressed natural gas engines. In China, Cummins has invested over US$140 million, encompassing Dongfeng Cummins and Chongqing Cummins diesel generator sets. As the largest foreign‑invested player in China’s engine industry, Cummins operates eight joint‑venture and wholly owned manufacturing facilities in the country, with Dongfeng Cummins producing B-, C‑, and L‑series diesel engines, and Chongqing Cummins manufacturing M‑, N‑, and K‑series diesel engines. Xing Cummins generators are officially authorized by Cummins; they deliver superior performance, higher quality, and more reliable service compared to similar products, making them the recommended choice for Cummins diesel generator sets.
Product Features
★ Robust and durable cylinder design
★ Low vibration and low noise
★ Forced water cooling, low thermal radiation, excellent performance
★ Long lifespan, easy maintenance
★ Smooth operation, high efficiency
DCEC-T2 Emission Series Generator Sets (QST2)
| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards
| HY-15 | 4B3.9-G11 | 20 | 22 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2
| HY-20 | 4B3.9-G1 | 24 | 27 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2
| HY-20 | 4B3.9-G2 | 24 | 27 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2
| HY-24 | 4B3.9-G12 | 27 | 30 | 4 | 102*120 | 3.9 | 208 | 1650*720*1200 | 700 | T2
| HY-30 | 4BT3.9-G1 | 36 | 40 | 4 | 102*120 | 3.9 | 208 | 1700*720*1200 | 800 | T2
| HY-30 | 4BT3.9-G2 | 36 | 40 | 4 | 102*120 | 3.9 | 208 | 1700*720*1200 | 800 | T2
| HY-50 | 4BTA3.9-G2 | 50 | 55 | 4 | 102*120 | 3.9 | 210 | 1800*750*1200 | 950 | T2
| HY-64 | 4BTA3.9-G11 | 70 | 80 | 4 | 102*120 | 3.9 | 210 | 1850*800*1300 | 1000 | T2
| HY-75 | 6BT5.9-G1 | 86 | 92 | 6 | 102*120 | 5.9 | 210 | 2250*800*1300 | 1250 | T2
| HY-75 | 6BT5.9-G2 | 86 | 92 | 6 | 102*120 | 5.9 | 210 | 2250*800*1300 | 1250 | T2
| HY-100 | 6BTA5.9-G2 | 106 | 116 | 6 | 102*120 | 5.9 | 207 | 2300*800*1300 | 1300 | T2
| HY-120 | 6BTAA5.9-G2 | 120 | 130 | 6 | 102*120 | 5.9 | 207 | 2300*830*1300 | 1350 | T2
| HY-120 | 6BTAA5.9-G12 | 140 | 155 | 6 | 102*120 | 5.9 | 207 | 2300*830*1300 | 1350 | T2
| HY-150 | 6CTA8.3-G2 | 163 | 180 | 6 | 114*135 | 8.3 | 207 | 2400*970*1500 | 1600 | T2
| HY-150 | 6CTAA8.3-G2 | 183 | 203 | 6 | 114*135 | 8.3 | 207 | 2400*970*1500 | 1700 | T2
| HY-200 | 6LTAA8.9-G2 | 220 | 240 | 6 | 114*145 | 8.9 | 207 | 2600*970*1500 | 2000 | T2
| HY-200 | 6LTAA8.9-G3 | 230 | 250 | 6 | 114*145 | 8.9 | 203 | 2600*970*1500 | 2000 | T2
| HY-250 | 6LTAA9.5-G3 | 250 | 280 | 6 | 114*145 | 9.5 | 194 | 2800*970*1600 | 2300 | T2
| HY-250 | 6LTAA9.5-G1 | 290 | 320 | 6 | 114*145 | 9.5 | 194 | 2800*970*1600 | 2300 | T2
| HY-300 | 6ZTAA13-G3 | 340 | 380 | 6 | 130*163 | 13 | 202 | 2900*1200*1750 | 2800 | T2
| HY-350 | 6ZTAA13-G2 | 390 | 415 | 6 | 130*163 | 13 | 202 | 2900*1200*1750 | 2900 | T2
| HY-400 | 6ZTAA13-G4 | 400 | 415 | 6 | 114*145 | 13 | 202 | 2900*1200*1750 | 3000 | T2
| HY-400 | QSZ13-G2 | 400 | 440 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2
| HY-400 | QSZ13-G5 | 411 | 470 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2
| HY-450 | QSZ13-G3 | 450 | 470 | 6 | 130*163 | 13 | 201 | 3100*1250*1800 | 3100 | T2
| HY-450 | QSZ13-G10 | 463 | 509 | 6 | 130*163 | 13 | 201 | 3200*1500*1900 | 3600 | T2
Due to continuous model updates, the information above is provided for reference only and shall not be deemed the basis for final delivery. The company reserves the right to make final modifications without further notice.
DCEC Cummins T3 Emission‑Compliant Generator Set (QSZT3)
| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards
| Rated Power (kW) | Standby Power (kW)
| HY-50 | QSB3.9-G2 | 63 | 70 | 4 | 102*120 | 3.9 | 230 | 1800*750*1200 | 950 | T3
| HY-75 | QSB3.9-G3 | 79 | 88 | 4 | 102*120 | 3.9 | 214 | 1850*800*1300 | 1000 | T3
| HY-80 | QSB5.9-G2 | 96 | 106 | 6 | 102*120 | 5.9 | 224 | 2300*800*1300 | 1300 | T3
| HY-100 | QSB5.9-G3 | 120 | 132 | 6 | 102*120 | 5.9 | 215 | 2300*800*1300 | 1300 | T3
| HY-150 | QSB6.7-G3 | 151 | 166 | 6 | 107*124 | 6.7 | 208 | 2400*970*1500 | 1600 | T3
| HY-150 | QSB6.7-G4 | 168 | 185 | 6 | 107*124 | 6.7 | 213 | 2400*970*1500 | 1600 | T3
| HY-200 | QSL8.9-G2 | 206 | 226 | 6 | 114*144.5 | 8.9 | 219 | 2600*970*1500 | 2000 | T3
| HY-200 | QSL8.9-G3 | 220 | 242 | 6 | 114*144.5 | 8.9 | 213 | 2600*970*1500 | 2000 | T3
| HY-200 | QSL8.9-G4 | 235 | 258 | 6 | 114*144.5 | 8.9 | 210 | 2600*970*1500 | 2000 | T3
| HY-300 | QSZ13-G6 | 328 | 374 | 6 | 130*163 | 13 | 214 | 2900*1200*1750 | 2800 | T3
| HY-350 | QSZ13-G7 | 367 | 419 | 6 | 130*163 | 13 | 209 | 2900*1200*1750 | 2900 | T3
Due to continuous model updates, the information above is provided for reference only and shall not be deemed the basis for final delivery. The company reserves the right to make final modifications without further notice.
Prev
250–500 kVA Cummins generator sets
1000–1250 kVA Cummins generator set
NEXT
Pre
250–500 kVA Cummins generator sets
Next
1000–1250 kVA Cummins generator set
Keywords：
500-1000KVA Cummins Generator Set
Category：
Cummins Generator Set
Product inquiry
Note: Please leave your phone number or E-mail and our professionals will contact you as soon as possible!
|
Submit
Factory
<
1
>
Installation site
<
1
>
Delivery
<
1
>
Related Products
Cummins generator set
Weichai generator set
Yuchai generator set
Shangchai generator set
Ricardo generator set
Perkins generator set
Natural gas generator set
Diesel engine water pump unit
Weifang Hanyang Diesel Power Equipment Co., Ltd., with consistent service quality and trustworthy corporate reputation, is deeply trusted by domestic customers, achieving a situation of "mutual benefit and win - win".
SUBMIT
Home
Products
Cummins Generator Set
WeiChai Generator Set
YuChai Generator Set
ShangChai Generator Set
Ricardo Generator Set
Diesel Engine Water Pump Unit
Perkins Generator Set
Gas Generator Set
About Us
Company Profile
Certification
Factory
Video
Service
Blog
Company News
Industry News
Contact Us
Contact Us
Inquiry
CONTACT US
WhatsApp: 8618253697096
E-Mail: sales@hy-genset.com
Privacy policy
Business License
SEO - Powered by 300.cn
Consult
WA
Email
