URL: https://www.hy-genset.com/products_detail/54.html
Accessed: 2026-11-13

500 kVA Yuchai generator set-Hanyang Diesel Power Equipment
Chinese Professional Generator Set Manufacturers
Whatsapp:+8618253697096
Email:sales@hy-genset.com
Home
Products
Cummins Generator Set
WeiChai Generator Set
YuChai Generator Set
ShangChai Generator Set
Ricardo Generator Set
Diesel Engine Water Pump Unit
Perkins Generator Set
Gas Generator Set
About Us
Company Profile
Certification
Factory
Video
Service
Blog
Company News
Industry News
Contact Us
Contact Us
Inquiry
Language
English
中文版
Русский
عربي
Français
Español
Portuguese
Home page
Choose Product
All categories
Cummins Generator Set
WeiChai Generator Set
YuChai Generator Set
ShangChai Generator Set
Ricardo Generator Set
Perkins Generator Set
Gas Generator Set
Diesel Engine Water Pump Unit
Pump unit
+
500 kVA Yuchai generator set
Summary:
Power range: 22 kW–2,940 kW
Brand：
YuChai Series
Engine Power：
500 KVA
Power Type：
Diesel oil
Whatsapp:
+8618253697096
Email:
sales@hy-genset.com
ENQUIRY NOW
RELATED PRODUCTS
Power range: 22 kW–2,940 kW
Product description
Since 1981, Yuchai has been developing and manufacturing six-cylinder diesel engines, which are renowned for their stable and reliable performance, widely favored by users of all ages, and recognized as national energy-saving products. The brand’s positioning is “Yuchai Machinery, ACE Power.” Yuchai’s generator sets are extensively used in military, civilian, marine, and other sectors.
Product Features
★ High-Intelligence Digital Control System
★ Fuel consumption rate and lubricant consumption rate are significantly superior to those of comparable domestic products.
★ Low vibration, low noise, and low emissions; a 14-month or 1,500-hour warranty—the longest in the domestic market.
★ A total of 1,168 service stations have been established nationwide, providing users with fast, timely, and high-quality services.
Guangxi Yuchai T2 Emission‑Compliant Generator Sets (YCT2)
| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards
| HY-30 | YC4D60-D25 | 40 | 44 | 4 | 108*115 | 4.21 | 205 | 1800*750*1300 | 1000 | T2
| HY-50 | YC4D90Z-D25 | 60 | 66 | 4 | 108*115 | 4.21 | 205 | 2000*750*1400 | 1050 | T2
| HY-64 | YC4A100Z-D25 | 70 | 77 | 4 | 108*115 | 4.84 | 213 | 2300*900*1500 | 1200 | T2
| HY-75 | YC4A140L-D25 | 100 | 110 | 4 | 108*115 | 4.84 | 210 | 2300*900*1500 | 1250 | T2
| HY-100 | YC4A180L-D20 | 120 | 132 | 4 | 108*115 | 4.84 | 208 | 2300*900*1500 | 1500 | T2
| HY-120 | YC6B180L-D20 | 120 | 132 | 6 | 108*115 | 6.87 | 203 | 2300*900*1500 | 1600 | T2
| HY-120 | YC6B205L-D20 | 138 | 152 | 6 | 108*115 | 6.87 | 198 | 2300*900*1500 | 1850 | T2
| HY-150 | YC6A245L-D21 | 165 | 181 | 6 | 108*115 | 7.25 | 211 | 2300*900*1500 | 2200 | T2
| HY-200 | YC6MK350L-D20 | 235 | 258.5 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2550 | T2
| HY-250 | YC6MK420L-D20 | 281 | 309 | 6 | 123*145 | 10.34 | 204 | 3200*1250*1800 | 2600 | T2
| HY-300 | YC6MJ500L-D21 | 334 | 367 | 6 | 131*145 | 11.726 | 205 | 3100*1250*1800 | 3300 | T2
| HY-400 | YC6T600L-D22 | 401 | 441 | 6 | 145*165 | 16.35 | 205 | 3300*1350*2000 | 3800 | T2
| HY-400 | YC6T660L-D20 | 441 | 485 | 6 | 145*165 | 16.35 | 208 | 3300*1350*2000 | 3950 | T2
Due to continuous model updates, the information above is provided for selection reference only and shall not be construed as the basis for final delivery. The company reserves the right to make final modifications without further notice.
Guangxi Yuchai T3 Emission‑Compliant Generator Sets (YCT3)
| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards
| Rated Power (kW) | Standby Power (kW)
| HY-18 | YCDV254FHZ-25 | 20 | 22 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 650 | T3
| HY-20 | YCDV254FHZ-35 | 25 | 27.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 700 | T3
| HY-24 | YCDV254FHZ-40 | 30 | 33 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 750 | T3
| HY-30 | YCDV254FHZ-50 | 36.8 | 40.5 | 4 | 89*100 | 2.5 | 220 | 1400*650*1200 | 800 | T3
| HY-50 | YC4D80-D34 | 53 | 59 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3
| HY-50 | YC4D90-D34 | 60 | 66 | 4 | 108*115 | 4.21 | 215 | 2300*850*1500 | 1150 | T3
| HY-64 | YC4D105-D34 | 70 | 77 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3
| HY-80 | YC4D140-D31 | 100 | 110 | 4 | 108*115 | 4.21 | 205 | 2300*850*1500 | 1150 | T3
| HY-80 | YC4A140-D30 | 95 | 105 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3
| HY-100 | YC4D155-D31 | 103 | 113 | 4 | 108*115 | 4.84 | 210 | 2300*850*1500 | 1150 | T3
| HY-100 | YC4A155-D30 | 103 | 113 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1150 | T3
| HY-100 | YC4A165-D30 | 110 | 121 | 4 | 108*132 | 4.84 | 205 | 2300*850*1500 | 1280 | T3
| HY-120 | YC4A190-D30 | 125 | 138 | 4 | 108*132 | 4.84 | 210 | 2300*850*1500 | 1450 | T3
| HY-120 | YC6A205-D30 | 138 | 152 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3
| HY-120 | YCD6Q23H8-210 | 140 | 154 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3
| HY-120 | YC6A230-D30 | 155 | 171 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3
| HY-150 | YC6A245-D30 | 165 | 181 | 6 | 108*132 | 7.25 | 200 | 2600*1000*1650 | 1800 | T3
| HY-160 | YC6A275-D30 | 185 | 203 | 6 | 108*132 | 7.25 | 210 | 2600*1000*1650 | 1850 | T3
| HY-160 | YCD6Q33H6-260 | 190 | 209 | 6 | 108*135 | 7.25 | 200 | 2600*1000*1650 | 1750 | T3
| HY-200 | YC6MK350-D30 | 235 | 259 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3
| HY-250 | YC6MK420-D30 | 281 | 309 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 2550 | T3
| HY-280 | YC6MK450-D30 | 301 | 331 | 6 | 123*145 | 10.34 | 195 | 3000*1100*1850 | 3050 | T3
| HY-300 | YC6MJ500-D30 | 334 | 367 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3200 | T3
| HY-300 | YC6K500-D30 | 335 | 370 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3250 | T3
| HY-320 | YC6K520-D30 | 356 | 382 | 6 | 129*155 | 12.16 | 203 | 3200*1200*2000 | 3500 | T3
| HY-350 | YC6MJ540-D30 | 365 | 402 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3
| HY-350 | YC6MJ600-D30 | 401 | 441 | 6 | 131*145 | 11.73 | 195 | 3200*1200*2000 | 3650 | T3
| HY-350 | YC6K600-D30 | 401 | 441 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3650 | T3
| HY-400 | YC6K660-D30 | 441 | 490 | 6 | 129*165 | 12.94 | 203 | 3200*1200*2000 | 3800 | T3
| HY-400 | YC6T660-D31 | 441 | 485 | 6 | 145*165 | 16.35 | 195 | 3600*1350*2100 | 4200 | T3
| HY-500 | YC6TD780-D31 | 520 | 572 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 4800 | T3
| HY-550 | YC6TD840-D31 | 560 | 616 | 6 | 152*180 | 19.6 | 195 | 3600*1500*2200 | 5300 | T3
| HY-600 | YC6TD900-D31 | 605 | 665 | 6 | 152*180 | 19.6 | 195 | 3800*1550*2150 | 5500 | T3
| HY-650 | YC6TD1000-D30 | 668 | 735 | 6 | 152*180 | 19.6 | 195 | 3850*1650*2250 | 5800 | T3
| HY-660 | YC6C1020-D31 | 680 | 748 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8250 | T3
| HY-700 | YC6TH1070-D31 | 715 | 787 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7000 | T3
| HY-700 | YC6C1070-D31 | 715 | 787 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8500 | T3
| HY-800 | YC6TH1220-D31 | 815 | 897 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7200 | T3
| HY-800 | YC6C1220-D31 | 815 | 897 | 6 | 200*210 | 39.58 | 214 | 4500*1650*2250 | 8650 | T3
| HY-800 | YC6TH1320-D31 | 880 | 968 | 6 | 175*195 | 28.14 | 205 | 4000*1650*2250 | 7500 | T3
| HY-800 | YC6C1320-D31 | 880 | 968 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2500 | 8800 | T3
| HY-880 | YC12VTD1350-D30 | 900 | 990 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9000 | T3
| HY-900 | YC12VTD1500-D30 | 1000 | 1100 | 12 | 152*180 | 39.2 | 208 | 4800*2200*2450 | 9500 | T3
| HY-900 | YC6C1520-D31 | 1016 | 1118 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9350 | T3
| HY-1000 | YC6C1660-D31 | 1110 | 1221 | 6 | 200*210 | 39.58 | 211 | 4500*1800*2550 | 9800 | T3
| HY-1000 | YC12VTD1680-D30 | 1120 | 1230 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3
| HY-1100 | YC12VTD1830-D30 | 1220 | 1342 | 12 | 152*180 | 39.2 | 206 | 5000*2100*2600 | 10800 | T3
| HY-1200 | YC12VTD2000-D30 | 1345 | 1480 | 12 | 152*180 | 39.2 | 206 | 5200*2100*2600 | 11500 | T3
| HY-1200 | YC12VC2070-D31 | 1380 | 1520 | 12 | 200*210 | 79.17 | 199 | 5500*2100*2600 | 13800 | T3
| HY-1500 | YC16VTD2270-D30 | 1520 | 1672 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3
| HY-1500 | YC12VC2270-D31 | 1520 | 1670 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 14500 | T3
| HY-1500 | YC16VTD2510-D30 | 1680 | 1850 | 16 | 152*180 | 52.26 | 205 | 5600*2100*2600 | 12800 | T3
| HY-1500 | YC12VC2510-D31 | 1680 | 1850 | 12 | 200*210 | 79.17 | 204 | 5700*2250*2600 | 15000 | T3
| HY-1600 | YC12VC2700-D31 | 1805 | 1985 | 12 | 200*210 | 79.17 | 204 | 5900*2750*3000 | 16500 | T3
| HY-1800 | YC12VC3000-D30 | 2005 | 2206 | 12 | 200*210 | 79.17 | 204 | 6100*2750*3000 | 18000 | T3
| HY-1800 | YC16VC3000-D31 | 2005 | 2206 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21000 | T3
| HY-2000 | YC16VC3300-D31 | 2205 | 2426 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 21500 | T3
| HY-2200 | YC16VC3600-D31 | 2405 | 2646 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 22000 | T3
| HY-2400 | YC16VC4000-D31 | 2673 | 1940 | 16 | 200*210 | 105.56 | 195 | 6700*2750*3300 | 25000 | T3
Due to continuous model updates, the information above is provided for selection reference only and shall not be construed as the basis for final delivery. The company reserves the right to make final modifications without further notice.
Prev
300 kVA Yuchai generator set
750-1000KVA YuChai Generator Set
NEXT
Pre
300 kVA Yuchai generator set
Next
750-1000KVA YuChai Generator Set
Keywords：
500KVA YuChai Generator Set
Category：
YuChai Generator Set
Product inquiry
Note: Please leave your phone number or E-mail and our professionals will contact you as soon as possible!
|
Submit
Factory
<
1
>
Installation site
<
1
>
Delivery
<
1
>
Related Products
Cummins generator set
Weichai generator set
Yuchai generator set
Shangchai generator set
Ricardo generator set
Perkins generator set
Natural gas generator set
Diesel engine water pump unit
Weifang Hanyang Diesel Power Equipment Co., Ltd., with consistent service quality and trustworthy corporate reputation, is deeply trusted by domestic customers, achieving a situation of "mutual benefit and win - win".
SUBMIT
Home
Products
Cummins Generator Set
WeiChai Generator Set
YuChai Generator Set
ShangChai Generator Set
Ricardo Generator Set
Diesel Engine Water Pump Unit
Perkins Generator Set
Gas Generator Set
About Us
Company Profile
Certification
Factory
Video
Service
Blog
Company News
Industry News
Contact Us
Contact Us
Inquiry
CONTACT US
WhatsApp: 8618253697096
E-Mail: sales@hy-genset.com
Privacy policy
Business License
SEO - Powered by 300.cn
Consult
WA
Email
鲁ICP备18038051号-3
