URL: https://www.hy-genset.com/products_detail/32.html
Accessed: 2026-11-01

375–1250 kVA Weichai generator sets-Hanyang Diesel Power Equipment
Chinese Professional Generator Set Manufacturers
Whatsapp:+8618253697096
Email:sales@hy-genset.com
Home
Products
Cummins Generator Set
WeiChai Generator Set
YuChai Generator Set
ShangChai Generator Set
Ricardo Generator Set
Diesel Engine Water Pump Unit
Perkins Generator Set
Gas Generator Set
About Us
Company Profile
Certification
Factory
Video
Service
Blog
Company News
Industry News
Contact Us
Contact Us
Inquiry
Language
English
中文版
Русский
عربي
Français
Español
Portuguese
Home page
Choose Product
All categories
Cummins Generator Set
WeiChai Generator Set
YuChai Generator Set
ShangChai Generator Set
Ricardo Generator Set
Perkins Generator Set
Gas Generator Set
Diesel Engine Water Pump Unit
Pump unit
+
375–1250 kVA Weichai generator sets
Summary:
Power range: 25 kW–3,600 kW
Brand：
WeiChai Series
Engine Power：
375 KVA
Power Type：
Diesel oil
Whatsapp:
+8618253697096
Email:
sales@hy-genset.com
ENQUIRY NOW
RELATED PRODUCTS
Power range: 25 kW–3,600 kW
Product description
Weichai Holding Group Co., Ltd. was founded in 1946 and is a leading multinational industrial equipment group in China, with significant global influence. We have eight listed companies and ten stock codes, operating both domestically and internationally. Our global workforce totals 100,000 employees, and our annual revenue exceeds RMB 300 billion. Weichai engines cover a displacement range from 2.3 liters to 87.5 liters, with power outputs spanning 18 kW to 3,600 kW. These engines are characterized by high reliability, an extended design life, excellent fuel efficiency, easy maintenance, strong environmental adaptability, and superior cold‑start performance in low‑temperature conditions, enabling dependable operation even at altitudes above 4,000 meters.
Product Features
★ Features high displacement, high power, low fuel consumption, and exceptional reliability.
★ Market Demand for Low-Speed Engines
★ Achieved breakthroughs in product performance, reliability, cost-effectiveness, and environmental sustainability.
Weichai Power – T2 Emission Series Generator Sets (WPT2)
| Crew Type | Engine model | Rated Power (kW) | Standby Power (kW) | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards
| HY-20 | WP2.3D25E200 | 23 | 25 | 4 | 89*92 | 2.3 | 224 | 1650*720*1200 | 700 | T2
| HY-30 | WP2.3D33E200 | 30 | 33 | 4 | 89*92 | 2.3 | 212 | 1650*720*1200 | 700 | T2
| HY-30 | WP2.3D40E200 | 36 | 40 | 4 | 89*92 | 2.3 | 216 | 1650*720*1200 | 700 | T2
| HY-40 | WP2.3D48E200 | 44 | 48 | 4 | 89*92 | 2.3 | 220 | 1650*720*1200 | 700 | T2
| HY-50 | WP4.1D66E200 | 60 | 66 | 4 | 105*118 | 4.087 | 235 | 1700*720*1200 | 800 | T2
| HY-64 | WP4.1D80E200 | 72 | 80 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T2
| HY-80 | WP4.1D100E200 | 90 | 100 | 4 | 105*118 | 6.75 | 210 | 2250*800*1300 | 950 | T2
| HY-120 | WP6D152E200 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2
| HY-150 | WP6D167E200 | 152 | 167 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T2
| HY-150 | WP10D200E200 | 182 | 200 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1600 | T2
| HY-200 | WP10D238E200 | 216 | 238 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T2
| HY-200 | WP10D264E200 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 2300 | T2
| HY-250 | WP1OD320E200 | 291 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T2
| HY-300 | WP13D385E200 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2
| HY-350 | WP13D405E200 | / | 405 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T2
| HY-450 | 6M33D572E200 | 520 | 572 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4000 | T2
| HY-500 | 6M33D633E200 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T2
| HY-550 | 6M33D670E200 | 610 | 670 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4600 | T2
| HY-650 | 12M26D792E200 | 720 | 792 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6500 | T2
| HY-750 | 12M26D902E200 | 820 | 902 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 6800 | T2
| HY-800 | 12M26D968E200 | 880 | 968 | 12 | 150*150 | 31.8 | 208 | 4200*1400*2000 | 7200 | T2
| HY-900 | 12M33D110BE200 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T2
| HY-1000 | 12M33D1210E200 | 1100 | 1210 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T2
| HY-1100 | 12M33D1320E200 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T2
Due to continuous model updates, the information above is provided for selection reference only; the final delivery shall prevail. The company reserves the right to make final modifications without further notice.
Weichai Power – T3 Emission Series Generator Sets (WPT3)
| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards
| Rated Power (kW) | Standby Power (kW)
| HY-15 | WP3.2D20E310 | 18 | 20 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 650 | T3
| HY-20 | WP3.2D28E310 | 25 | 27.5 | 4 | 98*105 | 3.17 | 224 | 1600*720*1200 | 700 | T3
| HY-30 | WP3.2D36E310 | 33 | 36 | 4 | 98*105 | 3.17 | 212 | 1600*720*1200 | 700 | T3
| HY-30 | WP3.2D44E310 | 36.8 | 44 | 4 | 98*105 | 3.17 | 216 | 1600*720*1200 | 700 | T3
| HY-50 | WP4.1D66E310 | 60 | 66 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3
| HY-64 | WP4.1D84E310 | 74.5 | 84 | 4 | 105*118 | 4.087 | 230 | 1700*720*1200 | 800 | T3
| HY-80 | WP4.1D105E310 | 96 | 105 | 4 | 105*118 | 4.087 | 201 | 1800*750*1200 | 950 | T3
| HY-100 | WP4.6ND120E310 | 110 | 120 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1000 | T3
| HY-120 | WP4.6ND138E310 | 125 | 138 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3
| HY-120 | WP4.6ND148E310A | 135 | 148 | 4 | 108*125 | 4.58 | 206 | 2000*750*1200 | 1100 | T3
| HY-120 | WP6D152E310 | 138 | 152 | 6 | 105*130 | 6.75 | 210 | 2250*800*1300 | 1250 | T3
| HY-150 | WP7D185E310 | 168 | 185 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1600 | T3
| HY-200 | WP7D240E310 | 218 | 240 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3
| HY-200 | WP7D264E310 | 235 | 264 | 6 | 108*136 | 7.47 | 210 | 2400*970*1500 | 1700 | T3
| HY-200 | WP10D264E350 | 240 | 264 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1700 | T3
| HY-250 | WP10D320E350 | 290 | 320 | 6 | 126*130 | 9.726 | 210 | 2400*970*1500 | 1800 | T3
| HY-300 | WP13D385E310 | 350 | 385 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3
| HY-350 | WP13D440E310 | 392 | 440 | 6 | 127*165 | 12.54 | 209 | 2900*1200*1750 | 2800 | T3
| HY-500 | 6M33D633E310 | 575 | 633 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 4200 | T3
| HY-600 | 6M33D725E310 | 675 | 725 | 6 | 150*185 | 19.6 | 210 | 3500*1250*1950 | 5200 | T3
| HY-750 | 12M33D902E310 | 820 | 902 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 6800 | T3
| HY-800 | 12M33D968E310 | 880 | 968 | 12 | 150*185 | 39.2 | 208 | 4200*1400*2000 | 7200 | T3
| HY-900 | 12M33D1108E310 | 1007 | 1108 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8000 | T3
| HY-1000 | 12M33D1240E310 | 1130 | 1240 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 8500 | T3
| HY-1100 | 12M33D1320E310 | 1200 | 1320 | 12 | 150*185 | 39.2 | 208 | 4500*1400*2000 | 9000 | T3
| HY-1200 | 12M33D1500E310 | 1350 | 1500 | 12 | 150*185 | 39.2 | 208 | 4600*1400*2000 | 9500 | T3
| HY-1200 | 16M33D1530E310 | 1390 | 1530 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 10500 | T3
| HY-1300 | 16M33D1580E310 | 1430 | 1580 | 16 | 150*185 | 52.3 | 207 | 5200*1400*2200 | 11500 | T3
| HY-1400 | 16M33D1680E310 | 1530 | 1680 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 12500 | T3
| HY-1500 | 16M33D1800E310 | 1680 | 1800 | 16 | 150*185 | 52.3 | 207 | 5400*1400*2200 | 13000 | T3
| HY-1600 | 16M33D1980E310 | 1800 | 1980 | 16 | 150*185 | 52.3 | 207 | 5600*1400*2200 | 14000 | T3
| HY-1600 | 20M33D2020E310 | 1850 | 2020 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 16000 | T3
| HY-1800 | 12M55D2210E310 | 1985 | 2210 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 18500 | T3
| HY-1800 | 20M33D2210E310 | 2010 | 2210 | 20 | 150*185 | 65.4 | 209 | 6000*1600*2400 | 18000 | T3
| HY-2000 | 12M55D2450E310 | 2200 | 2450 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 19000 | T3
| HY-2200 | 12M55D2700E310 | 2420 | 2700 | 12 | 180*215 | 65.65 | 206 | 6000*1800*2600 | 20000 | T3
| HY-2400 | 16M55D2750E310 | 2500 | 2750 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3
| HY-2500 | 16M55D2900E310 | 2646 | 2900 | 16 | 180*215 | 87.5 | 208 | 6400*2000*2800 | 24000 | T3
| HY-2600 | 16M55D3300E310 | 2900 | 3300 | 16 | 180*215 | 87.5 | 208 | 6600*2000*2800 | 26000 | T3
| HY-3000 | 16M55D3600E310 | 3300 | 3600 | 16 | 180*215 | 87.5 | 208 | 6800*2000*2800 | 28000 | T3
Due to continuous model updates, the information above is provided for selection reference only; the final delivery shall prevail. The company reserves the right to make final modifications without further notice.
Prev
700–1000 kVA Weichai generator set
None
NEXT
Pre
700–1000 kVA Weichai generator set
Next
none
Keywords：
375-1250KVA WeiChai Generator Set
Category：
WeiChai Generator Set
Product inquiry
Note: Please leave your phone number or E-mail and our professionals will contact you as soon as possible!
|
Submit
Factory
<
1
>
Installation site
<
1
>
Delivery
<
1
>
Related Products
Cummins generator set
Weichai generator set
Yuchai generator set
Shangchai generator set
Ricardo generator set
Perkins generator set
Natural gas generator set
Diesel engine water pump unit
Weifang Hanyang Diesel Power Equipment Co., Ltd., with consistent service quality and trustworthy corporate reputation, is deeply trusted by domestic customers, achieving a situation of "mutual benefit and win - win".
SUBMIT
Home
Products
Cummins Generator Set
WeiChai Generator Set
YuChai Generator Set
ShangChai Generator Set
Ricardo Generator Set
Diesel Engine Water Pump Unit
Perkins Generator Set
Gas Generator Set
About Us
Company Profile
Certification
Factory
Video
Service
Blog
Company News
Industry News
Contact Us
Contact Us
Inquiry
CONTACT US
WhatsApp: 8618253697096
E-Mail: sales@hy-genset.com
Privacy policy
Business License
SEO - Powered by 300.cn
Consult
WA
Email
