URL: https://www.hy-genset.com/products_detail/53.html
Accessed: 2026-11-13

Ricardo generator set-Hanyang Diesel Power Equipment
Chinese Professional Generator Set Manufacturers
Whatsapp:+8618253697096
Email:sales@hy-genset.com
Home
Products
Cummins Generator Set
WeiChai Generator Set
YuChai Generator Set
ShangChai Generator Set
Ricardo Generator Set
Diesel Engine Water Pump Unit
Perkins Generator Set
Gas Generator Set
About Us
Company Profile
Certification
Factory
Video
Service
Blog
Company News
Industry News
Contact Us
Contact Us
Inquiry
Language
English
中文版
Русский
عربي
Français
Español
Portuguese
Home page
Choose Product
All categories
Cummins Generator Set
WeiChai Generator Set
YuChai Generator Set
ShangChai Generator Set
Ricardo Generator Set
Perkins Generator Set
Gas Generator Set
Diesel Engine Water Pump Unit
Pump unit
+
Ricardo generator set
Summary:
Power range: 30 kW–505 kW
Brand：
Ricardo Series
Engine Power：
45 KVA
Power Type：
Diesel oil
Whatsapp:
+8618253697096
Email:
sales@hy-genset.com
ENQUIRY NOW
RELATED PRODUCTS
Power range: 30 kW–505 kW
Product description
Our Ricardo series incorporates Ricardo technology from the United Kingdom, featuring primarily the 95, 100, 105, and 113 series of diesel engines—equipped with upright, four‑cylinder and six‑cylinder, water‑cooled, four‑stroke, direct‑injection high‑speed diesel engines.
Our company utilizes Ricardo-series diesel engines, with power ratings ranging from 30 to 505 kW, as the prime movers for our diesel generator sets. These Ricardo‑series generator sets feature low fuel consumption, high torque, easy starting, and convenient operation and maintenance, making them an ideal power source for marine aquaculture, hospitals, telecommunications, and construction projects.
Product Features
★ Low fuel consumption, compact displacement; high-power models are equipped with monitoring systems.
★ Features fourfold protection and remote control functionality.
★ Simple operation and maintenance
★ Timely Service
Ricardo Series Generator Sets (HY)
| Crew Type | Engine model | Engine power | Number of cylinders | Bore-to-stroke ratio (mm) | Displacement (L) | Fuel consumption (g/kWh) | External dimensions Length × Width × Height (mm) | Weight (kg) | Emission standards
| Main Use (kW) | Standby (kW)
| HY-24GF | K4100D | 28 | 31 | 4 | 95*115 | 3.2 | 258 | 1600*600*1000 | 460 | T2
| HY-30GF | ZH4100D | 36 | 40 | 4 | 100*115 | 3.6 | 259 | 1600*600*1000 | 480 | T2
| HY-40GF | ZH4100ZD | 45 | 50 | 4 | 102*115 | 3.6 | 251 | 1600*600*1000 | 510 | T2
| HY-50GF | ZH4105ZD | 56 | 62 | 4 | 105*120 | 4.3 | 231 | 1750*600*1200 | 530 | T2
| HY-50GF | R4105ZD | 58 | 64 | 4 | 105*125 | 4.3 | 231 | 1750*600*1200 | 560 | T2
| HY-75GF | R4108ZLD | 86 | 95 | 6 | 105*130 | 6.75 | 224 | 2200*700*1500 | 1030 | T2
| HY-100GF | R6105AZLD | 121 | 133 | 6 | 105*130 | 6.75 | 218 | 2400*700*1500 | 1200 | T2
| HY-150GF | R6105IZLD | 151 | 166 | 6 | 105*135 | 7.1 | 218 | 2400*700*1500 | 1250 | T2
| HY-150GF | R6108ZLD | 165 | 182 | 6 | 108*125 | 7.5 | 215 | 2600*700*1500 | 1400 | T2
| HY-200GF | HYP10ZLD | 238 | 262 | 6 | 126*133 | 9.7 | 210 | 2900*850*1600 | 1800 | T2
| HY-200GF | HYP10DZLD | 258 | 284 | 6 | 126*135 | 9.7 | 210 | 2900*850*1600 | 1800 | T2
| HY-250GF | HYP10IZLD | 276 | 306 | 6 | 126*138 | 9.7 | 210 | 2900*850*1600 | 1900 | T2
| HY-300GF | HY618ZLD | 338 | 372 | 6 | 126*155 | 9.7 | 210 | 2900*850*1600 | 2100 | T2
| HY-400GF | HYP12ZLD | 418 | 460 | 6 | 126*160 | 12 | 215 | 3100*900*1650 | 2600 | T2
| HY-450GF | HYP13ZLD | 441 | 505 | 6 | 127*165 | 13 | 200 | 3200*1100*1650 | 2800 | T2
Prev
None
62.5KVA Ricardo Generator Set
NEXT
Pre
none
Next
62.5KVA Ricardo Generator Set
Keywords：
45KVA Ricardo Generator Set
Category：
Ricardo Generator Set
Product inquiry
Note: Please leave your phone number or E-mail and our professionals will contact you as soon as possible!
|
Submit
Factory
<
1
>
Installation site
<
1
>
Delivery
<
1
>
Related Products
Cummins generator set
Weichai generator set
Yuchai generator set
Shangchai generator set
Ricardo generator set
Perkins generator set
Natural gas generator set
Diesel engine water pump unit
Weifang Hanyang Diesel Power Equipment Co., Ltd., with consistent service quality and trustworthy corporate reputation, is deeply trusted by domestic customers, achieving a situation of "mutual benefit and win - win".
SUBMIT
Home
Products
Cummins Generator Set
WeiChai Generator Set
YuChai Generator Set
ShangChai Generator Set
Ricardo Generator Set
Diesel Engine Water Pump Unit
Perkins Generator Set
Gas Generator Set
About Us
Company Profile
Certification
Factory
Video
Service
Blog
Company News
Industry News
Contact Us
Contact Us
Inquiry
CONTACT US
WhatsApp: 8618253697096
E-Mail: sales@hy-genset.com
Privacy policy
Business License
SEO - Powered by 300.cn
Consult
WA
Email
