URL: http://czhchai.com/?list_23/1831.html
Accessed: 2026-11-14

HC-1200-奔驰MTU-常州河柴动力科技有限公司-官网
专注柴油发电机组研发和生产
打造噪音小、油耗低、启动快、排放优良，性能好的柴油发电机组
咨询服务热线 13222598218
网站首页
关于我们
公司简介
厂房设备
企业文化
产品中心
按品牌分
康明斯系列
上柴系列
玉柴系列
沃尔沃系列
菱重系列
奔驰MTU
珀金斯系列
三菱系列
按功率分
10-50KW
50-100KW
100-200KW
200-400KW
400-600KW
600-800KW
800-1000KW
1000-1500KW
1500-2500KW
2500KW以上
机型分类
静音箱型
集装箱型
拖车型
开架型
防雨型
移动防雨型
移动静音型
全自动型
并机型
船用型
电源车
电气产品
成套开关设备
箱式变电站
变压器
工程案例
服务中心
新闻资讯
公司新闻
行业新闻
常见问题
联系我们
产品中心
当前位置：首页 / 产品中心
立即咨询
品牌分类
功率分类
机型分类
电气产品
power
功率段选择
10-50KW
50-100KW
100-200KW
200-400KW
400-600KW
600-800KW
800-1000KW
1000-1500KW
1500-2500KW
2500KW以上
brand
品牌选择
康明斯系列
上柴系列
玉柴系列
沃尔沃系列
菱重系列
奔驰MTU
珀金斯系列
三菱系列
conatct
联系我们
联系人：孙经理
电话：13222598218
地址：江苏常州市钟楼区玉龙南路280号
柴油发电机组 - 基本参数
型号：HC-1200
额定功率：1200(kw)
备用功率：1320(kw)
输出电流：(A)
重量：13000(kg)
尺寸：5500*2300*2700(mm)
输出电压：400/230(V)
控制器 - 基本参数
型号：HGM6110/DES7320
品牌：河南众智/英国深海
制造厂：河南众智/英国深海
显示模式：液晶显示
语言类型：支持全球八种语言
自动功能：自动检测市电、自动启动、自动停机
柴油发电机组 - 基本参数
柴油机 - 基本参数
型号：12V4000G23
额定功率：1420(kw)
备用功率：1562(kw)
排放标准：国三
制造厂：MTU奔驰
缸径：170(mm)
行程：210(mm)
调速方式：电子调速
排量：57.2(L)
额定燃油耗：200(g/Kw·h)
他额定机油耗：0.3(g/kw.h)
冷却方式：封闭式水循环强制风冷
转速：1500(rpm)
节温器调节温度范围：82-93(℃)
排烟温度：405/410(℃)
允许背压：10(KPa)
进气阻力：2.5(KPa)
燃油规格、等级：中国0#(轻柴油)
燃油消耗量： ≤ 200(g/kw.h)
汽缸排列方式：L型
启动方式：电启动
电机 - 基本参数
型号：XDQ-1200
电机功率：1200(kw)
品牌：欣同辰(标配)
生产厂家：常州河柴动力科技有限公司
电机类型：无刷三相交流同步发电机
调压方式：AVR(自动电压调节)
温升：H℃
过电流：3～5le≥5S
过载能力：3～5le≥5S
短路电流：3倍2秒钟
短路能力：3倍2秒钟
效率：92.4
绝缘/防护等级：H级/IP23
接线方式：三相四线、Y型接法
额定电压：400/230(V)
绕组材质：纯铜
冷却方式：自冷式
励磁方式：自励磁
电话干扰系数：THF
长：5500 mm 宽：2300 mm 高：2700 mm
型号：HC-1200 联系客服获取报价
附属件
连接底盘材质：工字钢或槽钢
底盘强度：通过500KG扭力试验
机组钢制共用底座（含：机组复合减振橡胶垫）
冷却水箱材质：欣同辰专用水箱
冷却水箱散热片间距：0.80CM
油箱材质：2MM优质冷轧钢板
消音箱：蜂窝式双层工业消音器
减震垫：碗型或方型橡胶减震垫
蓄电池：免维护型蓄电池
原厂空气滤芯器
原厂柴油滤芯器
原厂机油滤清器
急速响应 快速响应您的需求
质量保证 专家团队指导服务
品质保障 产品均经过严格的质检
售后无忧 售后经理全程跟踪服务
关于我们
公司简介
厂房设备
企业文化
产品中心
品牌分类
功率分类
机型分类
电气产品
新闻资讯
公司新闻
行业新闻
常见问题
联系我们
常州河柴动力科技有限公司
联系人：孙经理
电话：13222598218
地址：江苏常州市钟楼区玉龙南路280号
微信扫一扫
常州河柴动力科技有限公司 版权所有 苏ICP备2025185256号-1 XML地图
