URL: http://www.yzhkdl.com/?list_48/1189.html
Accessed: 2026-11-14

HK175VC-II-II-沃尔沃系列-江苏恒科动力设备有限公司-官网
您好，欢迎访问江苏恒科动力设备有限公司网站！
24小时免费售后服务：4000033370
微信扫一扫
专注于高品质柴油发电机组研发和生产
携手国内外知名品牌共同打造噪音小、油耗低、启动快、性能好的发电机组
咨询服务热线 4000033370
微信扫一扫
获取优惠价
网站首页
关于我们
公司简介
企业文化
产品展示
按品牌分
重庆康明斯
东风康明斯
奔驰MTU
上柴系列
玉柴系列
潍柴系列
珀金斯系列
沃尔沃系列
锡柴系列
华柴道依茨
科克系列
通柴系列
菱重系列
凯普系列
按功率分
10-50KW
50-100KW
100-200KW
200-400KW
400-600KW
600-800KW
800-1000KW
1000-1500KW
1500-2500KW
2500KW以上
机型分类
标准型发电机组
防雨型发电机组
集装箱型发电机组
静音型发电机组
全自动型发电机组
移动防雨型发电机组
移动静音发电机组
成功案例
市政工程
教育医院
消防楼盘
酒店商场
企业备用
石油化工
通信物流
水利水电
高速公路
数据中心
服务中心
新闻资讯
公司新闻
行业新闻
常见问题
在线留言
联系我们
沃尔沃系列
当前位置： 首页 / 产品展示 / 品牌分类 / 沃尔沃系列
品牌分类
功率分类
机型分类
power
功率段选择
10-50KW
50-100KW
100-200KW
200-400KW
400-600KW
600-800KW
800-1000KW
1000-1500KW
1500-2500KW
2500KW以上
brand
品牌选择
重庆康明斯
东风康明斯
奔驰MTU
上柴系列
玉柴系列
潍柴系列
珀金斯系列
沃尔沃系列
锡柴系列
华柴道依茨
科克系列
通柴系列
菱重系列
凯普系列
沃尔沃系列柴油发电机组
4000033370
柴油发电机组 - 基本参数
型号：HK175VC-II-II
额定功率：160(kw)
备用功率：175(kw)
输出电流：288(A)
重量：1820(kg)
尺寸：2500*1050*1770(mm)
输出电压：400/230(V)
控制器 - 基本参数
型号：DSE6120
品牌：英国深海
制造厂：英国深海电子有限公司
显示模式：液晶显示
语言类型：支持全球八种语言
自动功能：自动检测市电、自动启动、自动停机
柴油机 - 基本参数
柴油机 - 基本参数
型号：TAD753GE
额定功率：175(kw)
备用功率：192.5(kw)
排放标准：国二
制造厂：瑞典富豪 VOLVO PENTA
缸径：108(mm)
行程：130(mm)
调速方式：电喷
排量：7.15(L)
额定燃油耗：200(g/Kw·h)
他额定机油耗：0.3(g/kw.h)
冷却方式：封闭式水循环强制风冷
转速：1500(rpm)
节温器调节温度范围：82-93(℃)
排烟温度：405/410(℃)
允许背压：10(KPa)
进气阻力：2.5(KPa)
燃油规格、等级：中国0#(轻柴油)
燃油消耗量：≤ 205(g/kw.h)
汽缸排列方式：L型
启动方式：电启动
电机 - 基本参数
型号：HK-160
额定功率：160(kw)
备用功率：175(kw)
品牌：扬州/恒科动力(标配)
生产厂家：江苏恒科动力设备有限公司
电机类型：无刷三相交流同步发电机
调压方式：AVR(自动电压调节)
温升：H℃
过电流：3～5le≥5S
过载能力：3～5le≥5S
短路电流：3倍2秒钟
短路能力：3倍2秒钟
效率：92.4
绝缘/防护等级：H级/IP23
接线方式：三相四线、Y型接法
额定电压：400/230(V)
绕组材质：纯铜
冷却方式：自冷式
励磁方式：自励磁
电话干扰系数：THF
长：2500 mm 宽：1050 mm 高：1770 mm
型号：HK175VC-II-II 联系客服获取报价
附属件
连接底盘材质：工字钢或槽钢
底盘强度：通过500KG扭力试验
机组钢制共用底座（含：机组复合减振橡胶垫）
冷却水箱材质：恒科专用水箱
冷却水箱散热片间距：0.80CM
油箱材质：2MM优质冷轧钢板
消音箱：蜂窝式双层工业消音器
减震垫：碗型或方型橡胶减震垫
蓄电池：免维护型蓄电池
原厂空气滤芯器
原厂柴油滤芯器
原厂机油滤清器
急速响应 快速响应您的需求
正品保证 资深专家团队指导服务
品质保障 产品均经过严格的质检
售后无忧 售后经理全程跟踪服务
关于我们
公司简介
企业文化
产品展示
品牌分类
功率分类
机型分类
成功案例
市政工程
教育医院
消防楼盘
酒店商场
新闻资讯
公司新闻
行业新闻
常见问题
联系我们
江苏恒科动力设备有限公司
联系人：洪婕
电话：4000033370
地址：江苏扬州市江都区工业集中区
微信扫一扫
Copyright © 2022-2025 江苏恒科动力设备有限公司 备案号：苏ICP备2020061155号-1
