URL: http://www.yzhengtong.com/?list_47/1849.html
Accessed: 2026-11-14

GF120P-珀金斯系列-江苏恒通发电机制造有限公司-官网
您好，欢迎访江苏恒通发电机制造有限公司网站！
网站地图
微信扫一扫
微信扫一扫
以电力创造美好的生活
公司将继续以“客户至上，服务为先”的服务宗旨，为您提供满意的产品和服务。
咨询服务热线 18652792268 （微信同号）
网站首页
关于我们
公司简介
企业文化
荣誉资质
产品展示
按品牌分
康明斯系列
潍柴系列
上柴系列
玉柴系列
沃尔沃系列
菱重系列
奔驰MTU
珀金斯系列
三菱系列
按功率分
10-50KW
50-100KW
100-200KW
200-400KW
400-600KW
600-800KW
800-1000KW
1000-1500KW
1500-2500KW
2500KW以上
机型分类
静音箱型
集装箱型
拖车型
开架型
成功案例
售后服务
新闻资讯
公司新闻
行业新闻
常见问题
在线留言
联系我们
珀金斯系列
当前位置： 首页 / 产品展示 / 品牌分类 / 珀金斯系列
品牌分类
功率分类
机型分类
power
功率段选择
10-50KW
50-100KW
100-200KW
200-400KW
400-600KW
600-800KW
800-1000KW
1000-1500KW
1500-2500KW
2500KW以上
brand
品牌选择
康明斯系列
潍柴系列
上柴系列
玉柴系列
沃尔沃系列
菱重系列
奔驰MTU
珀金斯系列
三菱系列
柴油发电机组 - 基本参数
型号：GF120P
额定功率：120(kw)
备用功率：132(kw)
输出电流：(A)
重量：1780(kg)
尺寸：2170*780*1290(mm)
输出电压：400/230(V)
控制器 - 基本参数
型号：HGM6110U
品牌：郑州众智
制造厂：众智科技
显示模式：液晶显示
语言类型：支持全球八种语言
自动功能：自动检测市电、自动启动、自动停机
柴油发电机组 - 基本参数
柴油机 - 基本参数
型号：1106A-70TAG2
额定功率：140(kw)
备用功率：154(kw)
排放标准：国三
制造厂：珀金斯
缸径：105(mm)
行程：135(mm)
调速方式：电子调速
排量：7.01(L)
额定燃油耗：200(g/Kw·h)
他额定机油耗：0.3(g/kw.h)
冷却方式：封闭式水循环强制风冷
转速：1500(rpm)
节温器调节温度范围：82-93(℃)
排烟温度：405/410(℃)
允许背压：10(KPa)
进气阻力：2.5(KPa)
燃油规格、等级：中国0#(轻柴油)
燃油消耗量： ≤ 200(g/kw.h)
汽缸排列方式：L型
启动方式：电启动
电机 - 基本参数
型号：HTI-120
额定功率：120(kw)
备用功率：132(kw)
品牌：扬州/恒通(标配)
生产厂家：江苏恒通发电机制造有限公司
电机类型：无刷三相交流同步发电机
调压方式：AVR(自动电压调节)
温升：H℃
过电流：3～5le≥5S
过载能力：3～5le≥5S
短路电流：3倍2秒钟
短路能力：3倍2秒钟
效率：92.4
绝缘/防护等级：H级/IP23
接线方式：三相四线、Y型接法
额定电压：400/230(V)
绕组材质：纯铜
冷却方式：自冷式
励磁方式：自励磁
电话干扰系数：THF
长：2170 mm 宽：780 mm 高：1290 mm
型号：GF120P 联系客服获取报价
附属件
连接底盘材质：工字钢或槽钢
底盘强度：通过500KG扭力试验
机组钢制共用底座（含：机组复合减振橡胶垫）
冷却水箱材质：恒通专用水箱
冷却水箱散热片间距：0.80CM
油箱材质：2MM优质冷轧钢板
消音箱：蜂窝式双层工业消音器
减震垫：碗型或方型橡胶减震垫
蓄电池：免维护型蓄电池
原厂空气滤芯器
原厂柴油滤芯器
原厂机油滤清器
急速响应 快速响应您的需求
质量保证 专家团队指导服务
品质保障 产品均经过严格的质检
售后无忧 售后经理全程跟踪服务
关于我们
公司简介
企业文化
荣誉资质
产品展示
品牌分类
功率分类
机型分类
新闻资讯
公司新闻
行业新闻
常见问题
联系我们
江苏恒通发电机制造有限公司
联系人：陈经理
电话：18652792268
地址：扬州市江都区仙女镇龙川工业园恒通路4号
微信扫一扫
Copyright © 2022-2025 江苏恒通发电机制造有限公司　技术支持： 备案号：苏ICP备11056100号-2
